<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN"
    "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html;charset=utf-8" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <title>
    Hawkins Electrical Guide, Vol 4, by Hawkins And Staff. -- a Project Gutenberg eBook
    </title>
    <style type="text/css">

.div {
    display: inline-block;
    vertical-align: middle;
    text-align: center;
    white-space: nowrap;
    padding: 0;}

.div .denom {
    padding: 0 .5em;
    display: block;
    vertical-align: top;}

.div .num {
    border-bottom: solid thin;
    padding: 0 .5em;
    display: block;
    vertical-align: bottom;}

a {
    text-decoration: none}

#cover {
    margin: 2em auto}

body {
    margin: auto 10%}

.copy {
    font-size: x-small;
    text-align: center}

p {
    text-align: justify}

h1,h2,h3,h4 {
    text-align: center; /* all headings centered */
    font-weight: normal;
    clear: both}

.small{
    display: inline-block;
    font-size: small}

.medium {
    display: inline-block;
    font-size: medium}

.gesperrt {
    letter-spacing: .6em}

.narrow {
    letter-spacing: -2px}

hr {
    border-top: 3px double #8c8b8b;}

hr.tb  {
    width: 45%;
    margin: 2em 27.5%;
    clear: both}

hr.chap {
    width: 65%;
    margin: 2em 17.5%;
    clear: both}

.hang {
    text-indent: -2em;
    padding-left: 2em}

.i2 {
    padding-left: 1em}

.i4 {
    padding-left: 2em}

.i6 {
    padding-left: 3em}

.table {
    display: table;
    margin: 2em auto}

.trow {
    display: table-row}

.tcell {
    display: table-cell;
    vertical-align: middle}

table {
    margin: auto}

.tdr {
    text-align: right}

.tdc {
    text-align: center}

.border2 {
    border: 2px solid black;
    border-collapse: collapse}

.border2 td {
    text-indent: -2em;
    padding-left: 2em}

.border2 th {
    background-color: #E6E6FA;
    border: 1px black solid;
    padding: 5px;}

.border3 {
    border: 2px black solid;
    border-collapse: collapse}

.border3 th {
    background-color: #E6E6FA;
    border: 2px black solid;
    padding: .5em;}

.border3 td {
    border: 2px black solid;
    padding: 5px}

.bb {
    border-bottom: solid thin}

.bl {
    border-left: solid thin}

.bt {
    border-top: solid thin}

.br {
    border-right: solid thin}

.center {
    text-align: center}

.smcap {
    font-variant: small-caps}

sup,sub   {
    font-size: x-small;
    line-height: .1em;
    white-space: nowrap}

.caption  {font-weight: bold; text-align: center}

.w600  {
    margin: auto;
    max-width:  600px}

/* Images */
img {
    border: none;
    max-width: 100%}

.figcenter   {
    page-break-inside: avoid;
    max-width: 600px;
    clear: both;
    margin: auto;
    text-align: center}

.figcenter p  {
    margin: 0.5em}

/* Footnotes */
.footnotes {
    margin: 4em auto;
    border: #ddd solid thin}

.fnanchor {
    vertical-align: super;
    font-size: x-small;
    line-height: .1em;
    text-decoration: none;
    white-space: nowrap}

.footnote {
    font-size: small;
    margin: auto 1em}

.label {
    display: inline-block;
    text-indent: -2em;
    text-align: right;
    text-decoration: none}

/* Transcriber's notes */
.transnote {
    background-color: #E6E6FA;
    border: silver solid thin;
    color: black;
    font-size: small;
    margin: 2em auto 5em auto;
    padding: 1em}


.pagenum { /* uncomment the next line for invisible page numbers */
    /*  visibility: hidden;  */
    color: silver;
    position: absolute;
    right: 1em;
    font-size: small;
    text-align: right} /* page numbers */


    </style>
  </head>
<body>


<pre>

The Project Gutenberg EBook of Hawkins Electrical Guide, Vol 4, by Hawkins

This eBook is for the use of anyone anywhere in the United States and most
other parts of the world at no cost and with almost no restrictions
whatsoever.  You may copy it, give it away or re-use it under the terms of
the Project Gutenberg License included with this eBook or online at
www.gutenberg.org.  If you are not located in the United States, you'll have
to check the laws of the country where you are located before using this ebook.

Title: Hawkins Electrical Guide, Vol 4
       Questions, Answers, & Illustrations.

Author: Hawkins

Release Date: July 23, 2015 [EBook #49512]

Language: English

Character set encoding: UTF-8

*** START OF THIS PROJECT GUTENBERG EBOOK HAWKINS ELECTRICAL GUIDE, VOL 4 ***




Produced by Juliet Sutherland, Wayne Hammond and the Online
Distributed Proofreading Team at http://www.pgdp.net






</pre>


<div class="figcenter">
<img id="cover" src="images/cover.jpg"
alt="" />
<p class="copy">The cover image was created by the transcriber and is placed in the public domain.</p>
</div>

<hr class="chap" />

<p><span class="pagenum" id="Page_i">i</span></p>

<div class="figcenter">
<img id="title_page" src="images/title-page.jpg"
alt="" />
</div>

<hr class="chap" />

<div id="title-page">
<p class="center narrow">THE THOUGHT IS IN THE QUESTION THE INFORMATION IS IN THE ANSWER</p>

<h1>
<span class="small">HAWKINS</span><br />
ELECTRICAL GUIDE<br />
<span class="small">NUMBER<br />
FOUR</span><br />

<span class="medium">QUESTIONS<br />
ANSWERS<br />
&amp;<br />
ILLUSTRATIONS</span><br />

<span class="small narrow">A PROGRESSIVE COURSE OF STUDY<br />
FOR ENGINEERS, ELECTRICIANS, STUDENTS<br />
AND THOSE DESIRING TO ACQUIRE A<br />
WORKING KNOWLEDGE OF</span><br />
<span class="narrow">ELECTRICITY AND ITS APPLICATIONS</span><br />
<span class="small narrow">A PRACTICAL TREATISE<br />
by<br />
HAWKINS AND STAFF</span>
</h1>

<p class="center">THEO. AUDEL &amp; CO. 72 FIFTH AVE. NEW YORK
<span class="pagenum" id="Page_ii">ii</span></p>
</div>

<p class="copy">
COPYRIGHTED, 1914,<br />
BY<br />
THEO. AUDEL &amp; CO.,<br />
<span class="smcap">New York.</span></p>

<p class="copy">Printed in the United States.</p>


<p><span class="pagenum" id="Page_iii">iii</span></p>

<hr class="chap" />

<h2>TABLE OF CONTENTS GUIDE NO. 4</h2>

<table>
  <tr>
    <td><a href="#DISTRIBUTION_SYSTEMS"><b>DISTRIBUTION SYSTEMS</b></a></td>
    <td class="tdr"><a href="#Page_697">697</a> to 720</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p><b>Classification</b>—series system—danger in series arc
light system—constant current system—parallel system—arrangement
of feeder and mains in parallel system—series-parallel
system—center of distribution—<b>Edison
three wire system</b>—evolution of the three wire system—balanced
three wire system—balancing of three wire
system—<b>copper economy in three wire systems</b>—Dobrowolsky
three wire system—modifications of three
wire system—three wire storage battery system—three
wire double dynamo system—three wire bridge system—three
wire three brush dynamo system—Dobrowolsky three
wire system—three wire auxiliary dynamo system—three
wire compensator system—<b>extension of the three wire
principle</b>—five wire system—<b>dynamotor</b>—connections of
balancing set—<b>balancing coils</b>—distribution by dynamo
motor sets—<b>boosters and their uses</b>—<b>auxiliary bus bar.</b></p></blockquote></td>
  </tr>
  <tr>
    <td><a href="#WIRES_AND_WIRE_CALCULATION"><b>WIRES AND WIRE CALCULATION</b></a></td>
    <td class="tdr"><a href="#Page_721">721</a> to 764</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p>Preliminary considerations—<b>various wires</b>—copper wire—iron
wire—German silver wire—<b>standard of copper
wire resistance</b>—relative conductivity of different metals
and alloys—conductors—cable for elevator annunciators—covered
conductors—rubber covered conductors—rubber insulated
telephone and telegraph wires—weather proof conductors—twisted
weather proof wires—precautions in using
weather proof conductors—slow burning wire; where used—slow
burning weather proof wire; where used; how installed—miscellaneous
insulated conductors—<b>safe carrying capacity
of wire</b>—pothead wires—<b>circular mils</b>—square
mils—mil foot—lamp foot—ampere foot—<b>center of
distribution—wire gauges—</b>B. &amp; S. standard wire
gauge—micrometer screw gauge—calculating gauge—<b>table
of various wire gauges</b>—table of lamp feet for
<span class="pagenum" id="Page_iv">iv</span>
rubber covered wires—lamp table for weather proof
wires—symmetrical and unsymmetrical distribution—<b>wiring
table for light and power circuits</b>—table of wire
equivalents; how to use—table of cable capacities—<b>incandescent
lamps on 660 watt circuits</b>&mdash;"tree" and
"modified tree" system of wiring—distribution with sub-feeders—wrong
and right methods of loop wiring—table,
of amperes per motor; of amperes per dynamo—calculations
for three wire circuit—<b>three wire circuit panel
board</b>—size of the neutral wire.</p></blockquote></td>
  </tr>
  <tr>
    <td><a href="#INSIDE_WIRING"><b>INSIDE WIRING</b></a></td>
    <td class="tdr"><a href="#Page_765">765</a> to 798</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p>The term "wiring"&mdash;<b>open or exposed wiring</b>—selection
of wires—<b>installation</b>—disadvantages of open wiring—<b>splicing</b>—pitch
of wires—crossing of wires—wiring across
pipes—<b>practical points relating to exposed wiring</b>—methods
of carrying wires, through floors; on walls—protecting
exposed wiring on low ceilings—<b>various porcelain knobs
and cleats</b>—wires used in mouldings—standard wooden
moulding—<b>kick box</b>—usual character of moulding work—practical
points relating to wiring in mouldings—tapping
outlets—<b>arc light wiring</b>—arc lamps on low pressure
service—circular fixture block—<b>concealed knob and
tube wiring</b>; objections; method of installation—arrangement
of switch and receptacle outlet in knob and tube
wiring—switch boxes—<b>rigid conduit wiring</b>; advantage—types
of rigid conduit; requirements&mdash;-conduit box—disadvantages
of unlined conduit—<b>flexible conduit wiring</b>—Greenfield
flexible steel conduit&mdash;"fishing"&mdash;insulating
point—canopy insulator—fish plug and method of insertion—<b>method
of installing conduits in fireproof buildings</b>—service
entrance to rubber conduit system—condulet
outlet to arc lamp—<b>hickey</b>—methods of bending large conduits—<b>armoured
cable wiring</b>; features; installation.</p></blockquote></td>
  </tr>
  <tr>
    <td><a href="#OUTSIDE_WIRING"><b>OUTSIDE WIRING</b></a></td>
    <td class="tdr"><a href="#Page_799">799</a> to 824</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p><b>Materials for outside conductors</b>—tensile strength of
copper wire—<b>pole lines</b>—pole constructing tools—wooden
poles—preservation of wooden poles—preservation processes—methods
of setting wooden poles in unsuitable soil—reinforced
concrete poles—cross arms—lineman's portable
platform—poles for light and power wires—spacing of poles—<b>erecting
<span class="pagenum" id="Page_v">v</span>
the poles</b>—guy anchors—method of raising
a pole—method of pulling anchor into place—<b>guys for
poles</b>—head and foot guying—guying corner poles—guy
stubs and anchor logs—climbers—<b>wiring the line</b>—pay
out reels—method of stringing wires&mdash;"come alongs"&mdash;tension
on wires—<b>sag table</b>—lineman's block and fall
with "come alongs"&mdash;attaching wire to insulator—<b>splicing;
American wire joint</b>; McIntire sleeve and sleeve joint—<b>transpositions—insulators—overhead
cable construction</b>—petticoat
insulator—Clark's "antihum"&mdash;service connections
and loops—method of making series, and parallel
service connections—<b>joint pole crossing</b>—service wires.</p></blockquote></td>
  </tr>
  <tr>
    <td><a href="#UNDERGROUND_WIRING"><b>UNDERGROUND WIRING</b></a></td>
    <td class="tdr"><a href="#Page_825">825</a> to 844</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p><b>City conditions</b>—underground systems—<b>various conduits</b>—vitrified
clay pipe conduit—vitrified clay or
earthenware trough conduit—joints in multiple-duct vitrified
clay conduit—concrete duct conduits—<b>methods of
laying conduit</b>—method of laying single duct vitrified clay
conduit—method of laying multiple duct clay conduit—wooden
duct conduits—<b>objection to use of wood;</b>
remedy; adaptation wooden built-in conduits; method of
installation—wrought iron or steel pipe conduits; method
of installation—porcelain bridgework or carriers—cast iron
pipe and trough conduit; advantages—fibre conduits; joints—<b>Edison
tube system</b>—underground cables—metal
sheaths on underground cables—<b>pot heads</b>—General Electric
manhole junction box—<b>pot head connections.</b></p></blockquote></td>
  </tr>
  <tr>
    <td><a href="#WIRING_OF_BUILDINGS"><b>WIRING OF BUILDINGS</b></a></td>
    <td class="tdr"><a href="#Page_845">845</a> to 864</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p><b>Preliminary considerations</b>—electrician's instructions—<b>location
of receptacles</b>—ceiling buttons—hallway wiring—<b>selection
of wiring system</b>—three wire convertible
system—method of wiring—<b>location of panel boards</b>—current
required on each floor of building—<b>arrangement
of feeders</b>—installation of motors—largest size of feeder
permissible—<b>method of cutting pocket in floor</b>—outlet
baseboard—completed pocket—how to examine partition
interiors—house plan of conduit wiring—attachment of
mains to knobs—<b>precautions in making joints</b>—wiring
for heating appliances—wiring with combination of
moulding, flexible tubing or conduit in non-fire proof
building—feeder system for large hotel.</p></blockquote>
<span class="pagenum" id="Page_vi">vi</span></td>
  </tr>
  <tr>
    <td><a href="#SIGN_FLASHERS"><b>SIGN FLASHERS</b></a></td>
    <td class="tdr"><a href="#Page_865">865</a> to 884</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p><b>Classification</b>—Carbon flashers—wiring diagram for Dull's
carbon flashers—brush flashers—knife flashers—flasher
transmission gearing—simple on and off flashers—<b>flash system
of gas lighting</b>—high speed flashers—lighting flashers—wiring
diagram for flags—diagram showing method of
wiring for high speed effects on single lines—method of
wiring for a torch—<b>wiring diagram for high speeds</b>—Dull's
lightning—<b>script breakers</b>—chaser flashers—thermo
flashers—<b>carriage calls</b>—monogram for carriage calls—wiring
diagrams for sign illumination&mdash;-National carriage
call operating keyboard—clock monogram—Bett's clock
mechanism for operating electric monogram time flasher—<b>talking
signs</b>—two way thermal flasher.</p></blockquote></td>
  </tr>
  <tr>
    <td><a href="#LIGHTNING_PROTECTION"><b>LIGHTNING PROTECTION</b></a></td>
    <td class="tdr"><a href="#Page_885">885</a> to 892</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p>Lightning rods; <b>why sharp points are used</b>; erection—diagram
showing principle of air gap arrestor—<b>variable
gap arc breaker</b>—location of lightning arrestor—carbon
arresters with fuses for telephone lines—<b>ground connection.</b></p></blockquote></td>
  </tr>
  <tr>
    <td><a href="#STORAGE_BATTERIES"><b>STORAGE BATTERIES</b></a></td>
    <td class="tdr"><a href="#Page_893">893</a> to 968</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p>Early experiments—<b>theory</b>—description of storage cell—electrolyte—effect
of current passing through electrolyte—types
of storage batteries—<b>Plant cells</b>—Willard plates;
wood separator—parts of "Autex" automobile cells—<b>Faure
or pasted type</b>—comparison of Plant and Faure
plates—<b>the electrolyte;</b> kind generally used; preparation;
test; mixing acid and water; kind of vessel used;—<b>specific
gravity table</b>—effect of deep vessel—density of electrolyte—<b>hydrometer
syringe</b>—impurities in electrolyte—<b>tests
for impurities</b>; chlorine, nitrates, acetic acid, iron, copper,
mercury, platinum—<b>old electrolyte</b>—voltage of a
secondary cell—<b>charging</b>—connections for charging—charging;
first time; period; regulation of voltage—Edison
cell data—<b>frequency of charging</b>—cadmium test—emergency
connections for weak ignition battery—portable
testing instruments—<b>charge indications</b>—two methods of
charging from a direct current lighting system—colors of the
plates—how best results are obtained in charging—<b>charge
voltage</b>—two ways of charging—diagram of charging
<span class="pagenum" id="Page_vii">vii</span>
connections—how to keep charging current constant—<b>tests
while charging; after charging</b>—charge indications—behavior
of electrolyte during discharge—lead burning
outfit&mdash;"<b>boiling</b>"; causes—hydrogen gas generator
for lead burning—<b>quick charging</b>—charging through the
night—charging period for new battery—Willard underhung
battery box for automobiles—<b>high charging rates</b>&mdash;"National"
instructions for taking voltage readings—<b>mercury
arc rectifier</b>—capacity—table of capacity variation for
different discharge rates—how to increase the capacity—<b>discharging</b>;
too rapidly rating; maximum rate—<b>Edison
alternating current rectifier</b>—attention after discharging—<b>the
battery room</b>—battery attendants—points on
care and management—<b>placement of cells</b>—how to avoid
leakage—precautions when unpacking cells—<b>assembling
cells</b>—connections—precaution in joining terminals—<b>battery
troubles</b>—short circuiting; indication; location—overdischarge;
buckling—sulphation of plates—data on
National cells; American cells; Autex cells—action in idle
cell—lack of capacity—<b>how to prevent lead poisoning</b>—low
specific gravity without short circuits; causes—<b>treatment
of weak cells</b>—pole testing paper—disconnecting
cells—<b>sulphuric acid specific gravity table</b>—how to
take a battery out of commission—Witham charging
board—putting batteries into commission—cleaning jars—table
of voltage charge as affected by discharge rate—<b>condensed
rules for the proper care of batteries</b>.</p></blockquote></td>
  </tr>
  <tr>
    <td><a href="#STORAGE_BATTERY_SYSTEMS"><b>STORAGE BATTERY SYSTEMS</b></a></td>
    <td class="tdr"><a href="#Page_969">969</a> to 996</td>
  </tr>
  <tr>
    <td colspan="2">
<blockquote>

<p><b>Uses of storage batteries</b>; their importance in power
plants—load curve showing use of storage battery as aid
to the generating machinery—parallel connection of battery
and dynamo&mdash;"<b>floating the battery on the line</b>"&mdash;diagram
showing effect of battery in regulating dynamo
load—<b>connections and circuit control apparatus</b>—diagram
showing action of battery as a reservoir of reserve
power—three wire system with battery and dynamo—methods
of control for storage batteries—diagram of connections
for ignition outfit—variable resistance—end cell
switches—diagram of connection of battery equipment for
residential lighting plant—end cell switch diagram—features
of end cell switch construction—<b>end cell switch control</b>—circuit
diagram for charging battery in two parallel
groups and discharging in series—reverse pressure cells; regulation—Holzer-Cabot
dynamotor—<b>boosters</b>—application
<span class="pagenum" id="Page_viii">viii</span>
of series booster system—Bijur's battery system—load
diagram—characteristics of series booster—shunt boosters;
with battery—Entz' carbon pile booster system—<b>application
of shunt booster</b>—circuit diagram for non-reversible
shunt booster and battery system—<b>compound boosters</b>;
their connections—method of charging battery at one
voltage and supplying lights at a different voltage—connections
of one form of differential booster—<b>differential
boosters</b>; with compensating coil; adaptation.</p></blockquote></td>
  </tr>
</table>
<p><span class="pagenum" id="Page_697">697</span></p>

<hr class="chap" />

<h2>CHAPTER XXXVI<br />

<small id="DISTRIBUTION_SYSTEMS">DISTRIBUTION SYSTEMS</small></h2>


<p>The selection of the system of transmission and distribution
of electric energy from the generating plant to lamps, motors,
and other devices, is governed mainly by the cost of the metallic
conductors, which in many electrical installations, is a larger
item than the cost of the generating plant itself. This is especially
true in case of long distance transmission, while in those of the
lighting plants, the cost of wiring is usually more expensive than
that of the boilers, engines, and generators combined.</p>

<p>The principal distribution systems, are classed as:</p>

<p>
1. Series;<br />
2. Parallel;<br />
3. Series-parallel;<br />
4. Parallel-series.<br />
</p>

<p><b>Ques. What is the characteristic feature of each class?</b></p>

<p>Ans. In the series systems the current is constant, but the
voltage varies. In the parallel systems, the voltage is constant,
but the current varies.</p>

<p id="SERIES_SYSTEM_OF_DISTRIBUTION"><b>Series System of Distribution.</b>—A series system affords
the simplest arrangement of lamps, motors, or other devices
supplied with electric energy. The connections of such a system
<span class="pagenum" id="Page_698">698</span>
are shown in <a href="#fig0783">fig. 783</a>. The current from the terminal of the
dynamo passes through the lamps, L, L, L, L, one after the other
and finally returns to the terminal. The current remains practically
constant, but the voltage falls throughout the circuit in
direct proportion to the resistance, and the difference in pressure
between any two points in the circuit is equal to the current in
amperes multiplied by the resistance in ohms included between
them.</p>

<blockquote>

<p>For example. Each open arc lamp requires about 50 volts. In the
system shown in <a href="#fig0783">fig. 783</a>, the pressure measured across the brushes of
the dynamo is assumed to be 1,000 volts. As this current flows through
the circuit 45 volts will be actually lost in each lamp, and as the drop on
the line wire is usually about 10 per cent. of the total voltage, there will
be a drop of 5 volts on the conductor between any two lamps. In the
circuit shown, there are twenty lamps, therefore, the difference in pressure
between either terminal of the dynamo and middle point A of the
circuit will be 10 lamps &times; 50 volts = 500 volts. Likewise, the difference
in pressure between any two points on the circuit will be equal to 50
volts multiplied by the number of lamps included between them.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0783" src="images/fig0783.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 783.—Series system of distribution. This is a constant current system, so called because
the current remains practically constant. It is used chiefly for arc lighting.</p>
</div>

<p><b>Ques. Describe the danger in a series arc light system?</b></p>

<p>Ans. Since the total voltage of the system is equal to the sum
of the volts consumed in all of the lamps, it is high enough to be
dangerous to personal safety.
<span class="pagenum" id="Page_699">699</span></p>

<blockquote>

<p>This is illustrated in <a href="#fig0783">fig. 783</a>. If the line be grounded at B owing to
defective insulation, the pressure of the circuit at that point will be zero,
and therefore, a man standing on the ground could touch that point
without receiving a shock, but if he should touch the line at the point C,
he will receive a slight shock of 150 volts, as there are three lamps between
the point C, and the ground connection B. Therefore, the danger
of touching the circuit increases directly with the resistance between the
point touched and the ground connection, so that if a man touch the
circuit at the point D, he will receive a dangerous shock of 16 &times; 50 = 800
volts. In practice, sixty lamps are often placed on a single arc lighting
circuit, so that its total pressure is about 3,000 volts, thus greatly increasing
the danger of the system.</p></blockquote>

<p><b>Ques. What is a constant current system?</b></p>

<p>Ans. The series system is a constant current system, and is
so called because the current remains practically constant, while
the voltage falls throughout the circuit in direct proportion to
the resistance.</p>

<p><b>Ques. What are the principal applications of the series
system?</b></p>

<p>Ans. For arc lighting, and telegraphic circuits.</p>

<p><b>Ques. What are the advantages of the series system?</b></p>

<p>Ans. In the case of telegraphic circuits only one wire is
required, and for lighting and power transmission and distribution,
only two wires; therefore, it is simpler and cheaper
than any other system.</p>

<p><b>Ques. What is the disadvantage of the series system?</b></p>

<p>Ans. The danger due to the high voltage in installations
such as arc lighting circuits.</p>

<p><b>Parallel System.</b>—Parallel or multiple systems are usually
more complicated than series systems, but since the voltage can
be maintained nearly constant by various methods, practically
all incandescent lamps, electric motors, and a large proportion
of arc lamps are supplied by parallel systems.
<span class="pagenum" id="Page_700">700</span></p>

<blockquote>

<p>The general principle of the parallel system is shown in <a href="#fig0784">fig. 784</a>. With
six lamps on the circuit, each requiring one-half ampere of current, at
110 volts, the dynamo will have to supply a current of 3 amperes at a
pressure of 112 volts, and this current will flow through the circuit and
distribute itself as shown on account of the lesser resistance of the wire
relatively to that of the lamps. At the first lamp, the 3 amperes will
divide, &frac12; ampere flowing through the lamp and the remaining 2&frac12;
amperes passing on to the next lamp and so on through the entire circuit.
The reduction of pressure from 112 volts across the brushes to 110 volts
at the last lamp is due to the resistance of the conducting wires.</p></blockquote>

<p><b>Ques. What three effects are due to this drop in
pressure?</b></p>

<p>Ans. 1, All the lamps or motors in the circuit receive a lower
voltage than that at the dynamo, 2, some lamps or motors may
receive a lower voltage than the others, and 3, the voltage at some
lamps or motors may vary when the others are turned on or off.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0784" src="images/fig0784.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 784.—Parallel system of distribution. This is a constant voltage system and is used
principally for incandescent lighting and electric motor circuits.</p>
</div>

<blockquote>

<p>The first is the least harmful and may be counteracted by running
the dynamo at a little higher voltage; but the second and third are very
objectionable and difficult to overcome. They are counteracted successfully
in practice, however, by various methods of regulation, the use of
<i>boosters</i>, and the operation of dynamos in parallel.</p></blockquote>

<p><b>Ques. What are the principal applications of parallel
or constant pressure systems?</b></p>

<p>Ans. They are used on practically all incandescent lamp and
electric motor circuits, and on some arc lamp circuits.
<span class="pagenum" id="Page_701">701</span></p>

<p><b>Ques. Why is it specially applicable to incandescent
lamp circuits?</b></p>

<p>Ans. Incandescent lamps cannot be made to stand a pressure
much over 220 volts, and therefore have to be operated on low
voltage systems.</p>

<p><b>Ques. What is the principal disadvantage of a parallel
system as compared with a series system?</b></p>

<p>Ans. The greater cost of the copper conductors.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0785" src="images/fig0785.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 785.—Arrangement of feeder and mains in parallel system. By locating the feeder at
the electrical center, less copper is required for the mains. The cut does not show the
fuses which in practice are placed at the junction of feeder and main.</p>
</div>

<p><b>Ques. What is the usual arrangement of parallel
systems?</b></p>

<p>Ans. Conductors known as <i>a feeder</i> run out from the station,
and connected to these are other conductors known as <i>a main</i>
to which in turn the lamps or other devices are connected as
shown in <a href="#fig0785">fig. 785</a>.</p>

<p><b>Ques. In what two ways may feeders be connected?</b></p>

<p>Ans. They may be connected at the same end of the mains,
known as <i>parallel feeding</i>, or they may be connected at the
opposite end of the main, called <i>anti-parallel feeding</i>.
<span class="pagenum" id="Page_702">702</span></p>


<blockquote>

<p>The main may be of uniform cross section throughout, or it may
change in size so as to keep the current density approximately constant.
The above condition gives rise to four possible combinations:</p>

<p>
1. Cylindrical conductors parallel feeding, <a href="#fig0786">fig. 786</a>;<br />
2. Tapering conductors, parallel feeding, <a href="#fig0787">fig. 787</a>;<br />
3. Cylindrical conductors, anti-parallel feeding, <a href="#fig0788">fig. 788</a>;<br />
4. Tapering conductors, anti-parallel feeding, <a href="#fig0789">fig. 789</a>.<br />
</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0786" src="images/fig0786.jpg"
alt="" />

<img id="fig0787" src="images/fig0787.jpg"
alt="" />

<img id="fig0788" src="images/fig0788.jpg"
alt="" />

<img id="fig0789" src="images/fig0789.jpg"
alt="" />

<p class="hang"><span class="smcap">Figs</span>. 786 to 789.—Various parallel systems. Fig. 786, cylindrical conductors parallel feeding;
<a href="#fig0787">fig. 787</a>, tapering conductors parallel feeding; <a href="#fig0788">fig. 788</a>, cylindrical conductors anti-parallel
feeding; <a href="#fig0789">fig. 789</a>, tapering conductors anti-parallel feeding. The term "tapering" is here
used to denote a conductor made up of lengths of wire, each length smaller than the preceding
length, the object of such arrangement being to avoid a waste of copper by progressively
diminishing the size of wire so that the relation between circular rails and amperes
is kept approximately constant. In an anti-parallel system, the current is fed to
the lamp from opposite ends of the system.</p>
</div>

<p><b>Series-Parallel System.</b>—This is a combination of the series
and parallel systems, and is arranged as indicated in <a href="#fig0790">fig. 790</a>.
Several lamps are arranged in parallel to form a group, and a
number of such sets are connected in series, as shown. It is not
necessary for the groups to be identical, provided they are all
adapted to take the same current in amperes, which should be
kept constant, and provided the lamps of each set agree in voltage.
For example, on the ordinary 10-ampere arc circuit, one group
<span class="pagenum" id="Page_703">703</span>
might consist of 5 lamps, each requiring 2 amperes at 50 volts;
the next might be composed of 10 lamps, each taking 1 ampere
at 100 volts, and so on.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0790" src="images/fig0790.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 790.—Series-parallel system of distribution. It consists of groups of parallel connected
receptive devices, the groups being arranged in the circuit in series.</p>
</div>

<p><b>Parallel-Series System.</b>—In this method of connection,
one or more groups of lamp are connected in series and the
groups in parallel as shown in <a href="#fig0791">fig. 791</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0791" src="images/fig0791.jpg"
alt="" />
<p class="hang">Fig. 791.—Parallel-series system of distribution. It consists of groups of series connected
receptive devices, the groups being arranged in the circuit in parallel.</p>
</div>

<p><b>Ques. When is a parallel-series system used?</b></p>

<p>Ans. When it is desired to operate a number of lamps or
motors on a line where voltage is several times that required to
operate a single lamp or motor.</p>

<blockquote>

<p>The parallel-series system is employed chiefly in the lighting circuit
on electric traction lines; here, usually five 110 volt lamps are connected
to the source of supply which has a pressure of 550 volts.</p></blockquote>
<p><span class="pagenum" id="Page_704">704</span></p>

<p><b>Center of Distribution.</b>—It is important to determine the
point at which the feeders should be attached to the mains in
order to minimize the amount of copper required. The method
employed is similar to that used in determining the best location
of a power plant as regards amount of copper required. The
center of distribution may be called the electrical center of
gravity of the system, and is found by separately obtaining the
center of gravity of straight sections and then determining the
total resultant and point of application of this resultant of the
straight sections.</p>

<blockquote>

<p>Feeders (feeding cables or conductors) are run from the source of
supply to the distributing centers, and, as these feeders are in many
cases of considerable length, a substantial loss of pressure generally
occurs in them. The pressure at the source of supply, however, is so
regulated as to compensate for the drop in the feeders, and the pressure
at the distributing centers is thus kept constant; or the same result is
obtained by the use of regulating devices in the feeders. The essential
condition in most systems is that the pressure at the distributing centers
shall be kept practically constant, irrespective of the load.</p></blockquote>

<p><b>Edison Three Wire System.</b>—In electric lighting systems
used up to about 1897, it was not considered practicable to use
incandescent lamps requiring a pressure exceeding 120 volts.
This limited the operating voltage of parallel systems, and
necessitated the use of conductors of large size and weight,
especially where the current had to be transmitted a considerable
distance.</p>

<p>The effect of this limiting voltage is more apparent when it is
clearly understood that the size of wire required to carry a current
depends upon the amperes and not upon the volts.</p>

<blockquote>

<p>A wire capable of carrying a current of 10 amperes at 20 volts, can
carry 10 amperes at 20,000 volts or any other voltage. Therefore, since
the amount of electric energy or power transmitted through a conductor
is equal to the amperes multiplied by the volts, it is clear that
by increasing the voltage, the power transmitting capacity of a current
can be almost indefinitely increased without increasing the
<span class="pagenum" id="Page_705">705</span>
size of the conducting wire. This is the reason why considerations of
economy dictate the use of the highest voltages possible in long distance
transmissions. The voltage of the current is determined, however, by
the requirements of the apparatus to be operated.</p>

<p>Incandescent lamps usually require a pressure of 110 volts, and the
current required by a 16 candle power lamp at that voltage is about &frac12;
ampere. Therefore if the lamp be designed for a pressure of 220 volts,
the current will be reduced to &frac14; ampere, and the same size of wire could
be used to feed twice as many lamps.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0792" src="images/fig0792.jpg"
alt="" />

<img id="fig0793" src="images/fig0793.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs</span>. 792 and 793.—Evolution of the three wire system. Fig. 792 shows two dynamos supplying
two independent circuits. These may be connected in series as in <a href="#fig0793">fig. 793</a>, thus
operating the two circuits of <a href="#fig0792">fig. 792</a> with two wires instead of four. To balance the
system in case of unequal loading, a third or <i>neutral wire</i> is used as shown in <a href="#fig0794">fig. 794</a>.</p>
</div>

<p>The saving of copper is the sole merit of the three wire
system, and the object which led to its invention was to effect
this economy with the use of 110 volt lamps.
<span class="pagenum" id="Page_706">706</span></p>

<p><b>Principle of the Three Wire System.</b>—In <a href="#fig0792">fig. 792</a>, two
dynamos A and B are shown supplying two independent incandescent
lighting circuits, each circuit receiving 3 amperes of
current at a pressure of 110 volts. It is evident that the dynamos
could be connected with each other in series, and the lamps connected
in series with two each, as shown in <a href="#fig0793">fig. 793</a>, thus making
the two wires K and L of the two independent circuits unnecessary,
as the pressure will be increased to 220 volts while
the current will remain at 3 amperes, and each lamp will require
&frac14; ampere.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0794" src="images/fig0794.jpg"
alt="" />
<p class="hang"><span class="smcap"> Fig</span>. 794.—Balanced three wire system. The middle conductor, known as the <i>neutral wire</i>,
keeps the system balanced in case of unequal loading, that is, a current will flow through
it, to or from the dynamos, according to the preponderance of lamps on the one side or the
other. These current conditions are shown in <a href="#fig0797">fig. 797</a>.</p>
</div>

<p>The amount of copper saved will be 100 per cent., but this
arrangement is open to the objection, that when one of the lamps
is turned off, or burned out, its companion will also go out. This
difficulty is avoided in the three wire system by running a third
wire N, from the junction O, between the two dynamos, as shown
in <a href="#fig0794">fig. 794</a>, thus providing a supply or return conductor to any
one of the lamps, and permitting any number of lamps to be
disconnected without affecting those which remain. If the
system be exactly balanced, no current will flow through the wire
N, because the pressure <i>toward</i> the - terminal of the dynamo A,
<span class="pagenum" id="Page_707">707</span>
will be equal to the pressure <i>from the</i> + terminal of dynamo B,
thus neutralizing the pressure in the wire. For this reason the
middle wire of a three wire system is called the <i>neutral wire</i>, and
is usually indicated by the symbol O or &plusmn; the latter meaning
that it is positive to the first wire and negative to the second.
If the system be unbalanced, a current will flow through the
neutral wire, to or from the dynamos, according to the preponderance
of lamps in the upper or lower sets. When the number
in the lower set is the greater, the current in the neutral wire
will flow <i>from</i> the dynamos as shown in <a href="#fig0797">fig. 797</a>, and <i>toward</i> the
dynamos under the reverse condition.</p>

<blockquote>

<p>In the case represented in <a href="#fig0797">fig. 797</a>, there are five lamps in circuit,
requiring 2&frac12; amperes of current at a pressure of 110 volts. The two
lamps in the upper set will require 1 ampere, and the three lamps in the
lower set, 1&frac12; amperes. Since a pressure of 110 volts can force only a
current of one ampere through resistance of the two lamps in the upper
set, it is evident, that the additional &frac12; ampere required by the three
lamps in the lower set will have to be supplied through the neutral wire,
as shown.</p></blockquote>

<p><b>Balancing of Three Wire System.</b>—In practice it is impossible
to obtain an exactly balanced system, as the turning on and
off of lamps as required results in a preponderance of lamps in
the upper or lower sets, and furthermore, even when the number
of lamps in the two sets are equal, they may be located irregularly,
thereby causing the currents to flow for short distances in the
neutral line. Therefore, the larger the number of lamps in the
circuit, the easier it will be to keep the system in a balanced
condition.</p>

<p><b>Copper Economy in Three Wire Systems.</b>—Theoretically,
the size of the neutral wire has to be only sufficient to carry the
largest current that will pass through it. A large margin of
safety, however, is allowed in practice so that its cross section
<span class="pagenum" id="Page_708">708</span>
ranges from about one-third that of the outside line, in large
central station systems, to the same as that of each outside line
in small isolated systems.</p>

<blockquote>

<p>If the neutral wire be made one-half the size of the outside conductor,
as is usually the case in feeders, the amount of copper required is <sup>5</sup>/<sub>16</sub>
of that necessary for the two wire system. For mains it is customary
to make all three conductors the same size increasing the amount of
copper to ⅜ of that required for the two wire system.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0795" src="images/fig0795.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 795.—Dobrowolsky three wire system with
self-induction coil. It consists of an ordinary
direct current dynamo, the armature A and pole pieces N and S of which are shown. A
self-induction coil D, is connected to two diametrically opposite points of the winding of
the armature A. The coil D may be carried by and revolve with the armature; but in the
construction represented, it is stationary, being connected to the armature winding through
the brushes CC, rings and wires JJ. The middle point of the
self-induction coil D, is connected
to the neutral conductor O of the three wire system, the outside conductors + and
- being supplied from the brushes BB in the usual manner. The pressure at the terminals
of the coil D is alternating; hence the latter, on account of its self-induction, does
not act as a short circuit to the armature. Furthermore, the inductances of the two halves
of the coil D being equal, the pressure of the neutral wire O is kept midway between the
pressures of the outside wires + and -. When the two sides of the system are unbalanced
in load, the difference in current carried in one direction or the other by the
neutral wire passes freely through the coil D, since the current is steady, or varies slowly,
and is therefore unimpeded by the self-induction. It is evident that the ohmic resistance
of D should be as low and its self-induction as high as possible, in order that the loss of
energy and the difference in voltage on the two sides of the system shall be as small as
possible under all conditions.</p>
</div>

<p><b>Modifications of the Three Wire System.</b>—By the employment
of suitable arrangements, it is possible to operate a
three wire system with only one dynamo. Some of the various
arrangements which have been used or proposed in this connection
may be briefly mentioned as follows:
<span class="pagenum" id="Page_709">709</span></p>

<blockquote>

<p><b>Three Wire Storage Battery System</b>, in which a storage battery
is connected between the two outside wires, and the pressure of the neutral
wire varied to balance the system by shifting the point at which it
is connected to the battery.</p>

<p><b>Three Wire Double Dynamo System</b>, in which a double dynamo
having two armature windings upon the same core, connected to two
separate commutators, is used in the same manner as two separate
dynamos connected in series.</p>

<p><b>Three Wire Bridge System</b>, in which a resistance is connected
across the two outside wires, and the neutral wire is brought to a point
on the resistance through a movable switch. The pressures on the two
sides of the circuit are equalized by adjusting the arm of the switch for
any change of load.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0796" src="images/fig0796.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 796.—Three wire compensator system. A and B are the compensators or equalizers.
They consist of auxiliary dynamos coupled together and connected to the system as shown.
D is the main dynamo, and E, a booster.</p>
</div>

<p><b>Three Wire Three Brush Dynamo System</b>, in which the neutral
wire is connected to a third brush on the dynamo.</p>

<p><b>Dobrowolsky Three Wire System</b>, in which a self-induction coil
is connected to two diametrically opposite points of the armature of an
ordinary direct current dynamo. The principle of this system is illustrated
in <a href="#fig0795">fig. 795</a>.</p>

<p><b>Three Wire Auxiliary Dynamo System</b>, in which the neutral wire
is connected to an auxiliary dynamo which supplies a pressure one-half
as great as that of the main dynamo. The auxiliary dynamo is usually
<span class="pagenum" id="Page_710">710</span>
belt driven by the main dynamo, and acts as a dynamo when the load is
greater on the negative side of the circuit, and as a motor when the excess
of load is on the positive side.</p>

<p><b>Three Wire Compensator System</b>, in which two auxiliary dynamos
A and B called <i>compensators or equalizers</i>, are coupled together and
connected to the system as shown in <a href="#fig0796">fig. 796</a>. Each compensator
generates one-half as much pressure as the main dynamo D, and serves
to equalize the pressure and the load, the compensator on the lightly
loaded side operating as a motor and driving the other as a dynamo.
When the system is exactly balanced, both compensators run as motors
under no load, therefore, consume very little energy. In this arrangement
only one booster E, is required for both sides of the system, as the
compensators are connected to the outside wires at a point beyond the
boosters, and therefore, sub-divide the increased difference of pressure
equally between the two sides of the system.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0797" src="images/fig0797.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 797.—Three wire double dynamo system having two separate windings on the same core
and separate commutators A and B as shown.</p>
</div>

<p><b>Extension of the Three Wire Principle.</b>—In order to attain
still greater economy in copper, the principles of the three wire
system may be extended to include four, five, six, and seven wire
systems. The comparative weights of copper required by such
systems are as follows:
<span class="pagenum" id="Page_711">711</span></p>

<table>
  <tr>
    <td>Two</td>
    <td>wire</td>
    <td>system</td>
    <td colspan="5"></td>
    <td class="tdr">1.000</td>
  </tr>
  <tr>
    <td>Three</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td colspan="5">all wires of equal size</td>
    <td class="tdr">.370</td>
  </tr>
  <tr>
    <td>Three</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td colspan="5">neutral wire one-half size</td>
    <td class="tdr">.313</td>
  </tr>
  <tr>
    <td>Four</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td colspan="5">all wires of equal size</td>
    <td class="tdr">.222</td>
  </tr>
  <tr>
    <td>Five</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdr">.156</td>
  </tr>
  <tr>
    <td>Seven</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdr">.096</td>
  </tr>
</table>

<p>The four wire system requires about two-ninths as much
copper, and the seven wire system about one-tenth as much
copper, as an equivalent two wire system; but neither is
desirable, as their operation involves too much inconvenience,
too many unavoidable complications, and create a possibility of
accident, which more than offsets the saving in copper.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0798" src="images/fig0798.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 798.—Diagram showing dynamotor connections when used as an equalizer in the three
wire system. DM, dynamotor; G, generator side; M, motor side.</p>
</div>


<p><b>The Five Wire System.</b>—This system is employed advantageously
in many places in England and Europe, but has not as
yet been introduced to any extent in America. It is very probable
that in the future the three wire 440 volt system will be selected
in preference to the five wire system.</p>

<p><b>Dynamotor.</b>—This is a combination of dynamo and motor
on the same shaft, one receiving current and the other delivering
current, usually of different voltage, the motor being employed
<span class="pagenum" id="Page_712">712</span>
to drive the dynamo with a pressure either higher or lower than
that received at the motor terminals.</p>

<p>The dynamotor in the direct current circuit corresponds to the
transformer in the alternating current circuit.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0799" src="images/fig0799.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 799.—Diagram showing connections of balancing set in three wire one dynamo system.
The set consists of a motor and dynamo connected, and its operation is practically the same
as a dynamotor.</p>
</div>

<p><b>Ques. How is the dynamotor used as an equalizer in
the three wire system?</b></p>

<p>Ans. When thus used, the machine is connected as in <a href="#fig0798">fig. 798</a>.
When both sides of the system are balanced, there will be no
current in the neutral lead N, and a small current will pass
through the two armature windings of the dynamotor in series,
both armatures acting as motors. If the load on one side of the
system become larger than the load on the other side, there will
be a greater drop in the leads connected to the overloaded side
and consequently a lower voltage will exist over the larger load
than exists over the smaller load. The armature winding of the
dynamotor connected to the higher voltage will act as a dynamo,
whose pressure will tend to raise the voltage of the more heavily
loaded side.
<span class="pagenum" id="Page_713">713</span></p>


<blockquote>

<p>The direction of the currents in an unbalanced three wire system that
is being supplied with energy from a main dynamo is shown in the figure.
The commutator at G is connected to the dynamo winding of the dynamotor
and is supplying current to the upper or larger load, and the lower
commutator is connected to the motor winding of the dynamotor and is
taking current from the lightly loaded side.</p></blockquote>

<p><b>Motor-Dynamo or Balancing Set.</b>—A balancing set or
balancer consists of a motor mechanically connected to a dynamo
used to balance a three wire system. The operation of such a
combination is practically the same as the dynamotor just
described. The balancer is connected as shown in <a href="#fig0799">fig. 799</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0800" src="images/fig0800.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 800.—Holzer-Cabot type M motor-dynamo set. This combination is known as a booster,
and is used to raise or lower the voltage on feeders. The motor is series wound and connected
in series with one leg of the feeder. Thus, the voltage which the booster will add
to the line will be directly in proportion to the current flowing in the feeder. The regulation
is therefore automatic.</p>
</div>

<p>When an unbalanced load comes on, the voltage on the lightly
loaded side rises and on the heavily loaded side drops. The
machine on the light side then takes power from the line and runs
as a motor driving the machine on the heavy side as a dynamo,
supplying the extra current for that side. This action tends to
bring the voltage back to normal and gives good regulation.
<span class="pagenum" id="Page_714">714</span></p>
<blockquote>

<p>In some cases the field of each machine is connected to the opposite
side of the system which gives a quicker action. This regulation is automatic
and the set takes care of unbalanced loads in either direction without
adjustment.</p></blockquote>

<p><b>Balancing Coils.</b>—Another method of balancing a three wire
system which does away with any additional rotating machines
makes use of balance coils.</p>

<p><b>Ques. Describe the type of dynamo used with balancing
coils?</b></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0801" src="images/fig0801.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 801.—Diagram showing connections of balancing coil system. The dynamo used in
this system is provided with both commutator and collector rings.</p>
</div>

<p>Ans. The regular two wire dynamo is used supplying power
to the outside wires, but there are collector rings connected to the
armature. These rings are much lighter than they would be for
a converter as they carry only about ⅛ of the dynamo load.
These rings being light are usually placed at the end of the commutator
and are connected directly to the commutator bars.</p>

<p><b>Ques. How are the balancing coils constructed?</b></p>

<p>Ans. They are built of standard transformer parts, and are
placed in cases similar to those of ordinary small transformers.
<span class="pagenum" id="Page_715">715</span></p>
<p><span class="pagenum" id="Page_716">716</span>
The coil has a straight continuous winding, both ends and a
connection from the middle point of the winding being brought
out of the case.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0802" src="images/fig0802.jpg"
alt="" />

<img id="fig0803" src="images/fig0803.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs</span> 802 and 803.—Distribution by dynamo-motor sets. Fig. 802, sets in parallel; <a href="#fig0803">fig. 803</a>,
sets in series. In <a href="#fig0802">fig. 802</a>, current produced by the main dynamo G, is carried to the
machines by the conductors A and B to which the motor portions M are connected in
parallel. These motors are provided with shunt wound field coils which may be connected
to the primary or to the secondary circuit, consequently the machines run at a practically
constant speed. The dynamo portions D of the transformers are connected to the secondary
circuits which supply the lamps, etc., L, as indicated. The field magnets of these dynamos
may also be fed by the main circuit AB, or they may be self-excited by shunt or compound
winding. In <a href="#fig0803">fig. 803</a>, the motors M are all connected in series with the main dynamo G,
and the dynamo elements D of the transformers, connected to the lamps, etc., L. If the
current be kept constant (the dynamo G having a regulator like a series arc dynamo),
and the motors M are simple series wound machines, they will exert a certain torque, or
turning effort, which will be constant. It follows, therefore, that if the dynamos D be
also series wound, each will generate a certain current which will be constant. If lamps or
other devices, designed for that particular current, be connected in series on the secondary
circuits, the dynamos D will always maintain that current, no matter how many lamps there
may be. When lamps are added, the resistance of the local circuit is raised, and the current
in it decreases, so that the dynamo increases its speed until it generates sufficient pressure
to produce practically the same current as before. Hence this constitutes a system which
is self-regulating, when lamps, etc., are cut in or out of the secondary circuits. No harm
results even if the secondary be short circuited, since only the normal current can be
generated. But if the secondary circuit be opened, then the machine will race, and probably
injure itself by centrifugal force, because the torque of the motor M has its full value,
and there is no load upon the dynamos D. To guard against this danger, some automatic
device should be provided to short circuit the field or armature of the motor when its speed
or reverse voltage rises above a certain point.</p>
</div>

<p><b>Ques. How are the coils connected to the dynamo?</b></p>

<p>Ans. Two coils are used and are connected to the collector
rings as shown in <a href="#fig0801">fig. 801</a>, one coil across each phase. The connections
from the middle points of the coils are connected together
and to the neutral wire of the system.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0804" src="images/fig0804.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 804.—Diagram to show correctness of balancing coil connection. In the figure, AE,
BF, CG, and DH represent the balance coil and its connection for different positions of
the armature of a bipolar machine.</p>
</div>

<p><b>Ques. What is the action of the coils in equalizing the
load?</b></p>

<p>Ans. On balanced load, the coils take a small alternating
exciting current from the collector rings as any transformer does
when connected to an alternating current line with its secondary
open. When an unbalanced load comes on, the current in the
neutral divides, half going to each coil. This enters the coil at
the middle point and half flows each way through the coil and
<span class="pagenum" id="Page_717">717</span>
the slip rings into the armature winding. The unbalanced
current is thus fed back directly into the dynamo armature
continuously.</p>

<blockquote>

<p>The coils are small and can be placed back of the switchboard or below
the floor, as they require no attention. The current flowing to each slip
ring is 25% of the direct current in the neutral wire with the small exciting
current taken by the coil added.</p>

<p>The coils are usually built to take care of current in the neutral equal
to 25% of full load current of the dynamo with a voltage regulation not
to exceed 2 per cent.</p></blockquote>

<p><b>Ques. Upon what does the operation of the balancing
coil system depend?</b></p>

<p>Ans. It depends on the following points: First, the <i>impedance</i><a id="FNanchor_1" href="#Footnote_1" class="fnanchor">1</a>
of the coils keeps the exciting current which they take from the
collector rings down to a small value as it is alternating current.
At the same time the current from the neutral wire flows through
the four half coils in parallel, and being direct current is impeded
only by the ohmic resistance of the coils, which is low, giving
only a slight loss in the coils. The common point to which the
neutral wire is connected must at all times be neutral to the - and
+ direct current brushes.</p>

<blockquote>

<p>That this common point is at all times neutral is readily shown.
Referring to <a href="#fig0804">fig. 804</a>, let AE, BF, CG and DH represent the balance coil
and its connection for different positions of the armature of a bipolar
machine. Let O be the tap to the middle point of the winding.</p>

<p>Take the instant when the balance coil taps are directly under the
direct current brushes as shown at position AE. It is evident that since
the point O is the middle point of the coil, it is neutral between A and E.
When the armature turns so that the balance coils take the position BF,
the voltage drop between A and E may be divided into 4 parts, AB,
BO, OF and FE. As in the first instance, O is neutral between the ends
of the coil, and the voltage drop over OF equals that over OB.</p>

<p>Since the space AB includes the same number of armature coils as
space FE and they are in fields of equal strength, the voltages across the
two spaces will be equal, and the voltage over AB equals that over FE.
Then adding equals: AB + BO = FE + FO and O is neutral
between A and E as in the first case.</p></blockquote>

<p><span class="pagenum" id="Page_718">718</span></p>
<blockquote>

<p>In the same way it can be shown that O is neutral between the direct
current brushes for any position of the balance coil taps. One coil will
operate the system, but two coils, giving four points spaced 90 electrical
degrees apart, give better distribution of the current to the armature
winding and better regulation of the voltage.</p></blockquote>

<p><b>Boosters.</b>—A booster may be defined as, <i>a dynamo inserted
in a circuit at a point when it is necessary to change the voltage</i>.
A booster is generally driven by a motor, the two armatures
being directly coupled, although boosters are sometimes driven
from the engine or line shaft.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0805" src="images/fig0805.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 805.—Crocker Wheeler motor-dynamo set. There are numerous cases where such a
combination is useful for furnishing a circuit with a voltage different from that of the main
plant or with a voltage that can be varied independently. For storage battery charging
and electrolytic work, where constant current is desirable, it forms a simple means of
voltage regulation. Where a circuit of special voltage is required, the set not only supplies
current at the desired pressure, but insulates the special circuit, which may be subject to
more severe requirements than the main system. The advantage of the three wire distribution
can be obtained from any two wire dynamo by means of a small rotary balancer
or balancing transformer, which consists of two direct current machines of the same voltage,
mechanically connected together with their armatures in series. Multiple voltage systems
for speed regulation can also be obtained by a similar arrangement.</p>
</div>

<p><b>Ques. Explain the use of a booster?</b></p>

<p>Ans. When a number of feeders run out from a station, the
longest and those carrying the heaviest loads will have so much
<span class="pagenum" id="Page_719">719</span>
drop on the line that the pressure at distant points is too low.
It is therefore necessary to raise the pressure to compensate for
the drop and this is done by inserting a booster in the circuit.</p>

<blockquote>

<p>It would not be economical to raise the voltage on all the lines by
supplying current from the main dynamo at higher pressure, hence the
voltage is raised only on the lines which need it by means of the booster
working in series with the main dynamo.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0806" src="images/fig0806.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 806.—Diagram showing use of auxiliary bus bar. In order to avoid the necessity for
boosters, some stations have an extra bus bar, which is kept at a higher pressure than the
main bus, and to this are connected the feeders that have an extra large drop.</p>
</div>

<p><b>Ques. For what other service are boosters employed?</b></p>

<p>Ans. They are used in connection with storage battery plants
for the purpose of raising the voltage of the bus bars to the
pressure necessary for charging storage batteries.</p>

<p><b>Ques. What is an auxiliary bus bar?</b></p>

<p>Ans. An extra bus bar which is kept at higher pressure than
the main bar.
<span class="pagenum" id="Page_720">720</span></p>

<p><b>Ques. What is the object of an auxiliary bus bar?</b></p>

<p>Ans. It is used in place of a booster as shown in <a href="#fig0806">fig. 806</a>. One
or more dynamos maintain the pressure between the auxiliary
bar and the common negative bar. The feeders which need
boosting are connected to the common negative bar and the
auxiliary bar as shown.
<span class="pagenum" id="Page_721">721</span></p>


<hr class="chap" />

<h2>CHAPTER XXXVII<br />

<small id="WIRES_AND_WIRE_CALCULATION">WIRES AND WIRE CALCULATIONS</small></h2>


<p>The wireman who is called upon to plan and install a system
of wiring will find it necessary first to have a knowledge of the
various kinds of wire so as to select the one best suited for the
work, and to be able to make simple calculations in order to
determine the proper sizes of wire for the various circuits.</p>

<blockquote>

<p>Wires are generally made of circular cross section. The process of
manufacture consists in drawing the material through steel dies, when
its properties permit this treatment. In the case of some substances,
as for instance, tin and lead, difficulties arise in the drawing process,
and these are therefore "squirted."</p>

<p>The metals most extensively used for wires are copper and iron;
German silver, tin and lead are also employed, but only at points where
it is desirable to have a comparatively high resistance in the circuit.</p></blockquote>

<p><b>Copper Wire.</b>—Copper is used in nearly all cases of wiring
because it combines high electrical conductivity with good
mechanical qualities and reasonable price. In conductivity it
is only surpassed by silver, but the cost of the latter of course
prohibits its use for wiring purposes.</p>

<p>Copper wire is used for electric light and power lines, for most
telephone and some telegraph lines, and for all cases where low
resistance is required at moderate cost.</p>

<blockquote>

<p>Hard drawn copper wire is ductile, and has a high tensile strength;
these properties allow it to be bent around corners and drawn through
tubes without injury.</p></blockquote>
<p><span class="pagenum" id="Page_722">722</span></p>
<blockquote>

<p>Pure annealed copper has a specific gravity of 8.89 at 60&deg; Fahr. One
cubic inch weighs .32 pound; its melting point is about 2,100&deg; Fahr.</p>

<p>Good hard drawn copper has a tensile strength of about three times
its own weight per mile length. Thus, a number 10 B. &amp; S. gauge
copper wire, weighing 166 lbs. per mile, will have a breaking strength
equal to approximately 3 &times; 166 = 498 lbs.</p></blockquote>

<p><b>Iron Wire.</b>—This kind of wire is largely used for telegraph
and telephone lines, although it is rapidly being replaced by
copper in long lines.</p>

<blockquote>

<p>There are three grades of iron wire:</p>

<p>1. <b>Extra best best (E. B. B.)</b> which has the highest conductivity and
is the nearest to being uniform, in quality, being both tough and pliable;</p>

<p>2. <b>Best best (B. B.)</b>, which varies more in quality, is not so tough,
and is lower in conductivity. <i>It is frequently sold as</i> <b>E. B. B.</b>;</p>

<p>3. <b>Best (B.)</b>, which is the poorest grade made, being more brittle, and
lowest in conductivity. Iron wire should be well galvanized.</p></blockquote>

<p><b>German Silver Wire.</b>—German silver is an alloy consisting
of 18 to 30% nickel, and the balance about four parts copper
to one part zinc. It is very largely used as a resistance material
in making resistance coils, and is sold in the form of wire, and
strip. The resistance of this wire varies with its composition.</p>

<blockquote>

<p>The resistance of the 18% alloy at 25&deg; C. is 18 times that of copper,
and of the 30% alloy about 28 times that of copper.</p>

<p>The safe carrying capacity of the wire in spirals in open air for continuous
duty is such that the circular mils per ampere varies from about
1,500 in No. 10 wire to about 475 in No. 30. For intermittent duty the
capacity is twice as great.</p></blockquote>

<p><b>Standard of Copper Wire Resistance.</b>—Matthiessen's
standard for resistance of copper wire is as follows: <i>A hard
drawn copper wire one meter long, weighing one gramme, has a
resistance of .1469 B. A. unit at 32&deg; Fahr.</i> Relative conducting
<span class="pagenum" id="Page_723">723</span>
power: silver, 100; hard or un-annealed copper, 99.95; soft or
annealed copper, 102.21.</p>

<p>A committee of the Am. Inst. Electrical Engineers recommends
the following form of Matthiessen's standard, taking 8.89
as the specific gravity of pure copper: <i>A soft copper wire one
meter long and one millimeter in diameter has an electrical resistance
of .02057 B. A. unit at 0&deg;C.</i><a id="FNanchor_2" href="#Footnote_2" class="fnanchor">2</a> From this the resistance of
a soft copper wire one foot long and .001 in. in diameter (mil-foot)
is 9.72 B. A. units at 0&deg;C.</p>

<blockquote>

<p>For every degree Fahr., the resistance of copper wire increases .2222%.
Thus a piece of copper wire having a resistance of 10 ohms at 32&deg;, would
have a resistance of 11.11 ohms at 82&deg;.</p></blockquote>


<h3>Relative Conductivity of Different Metals and Alloys.<br />

<small>(According to Lazare Weiler.)</small></h3>

<table>
  <tr>
    <td>Pure silver</td>
    <td class="tdr">100</td>
    <td></td>
  </tr>
  <tr>
    <td>Pure copper</td>
    <td class="tdr">100</td>
    <td></td>
  </tr>
  <tr>
    <td>Alloy, &frac12; copper, &frac12; silver</td>
    <td class="tdr">86</td>
    <td>.65</td>
  </tr>
  <tr>
    <td>Telephonic siliceous bronze</td>
    <td class="tdr">35</td>
    <td></td>
  </tr>
  <tr>
    <td>Pure zinc</td>
    <td class="tdr">29</td>
    <td>.9</td>
  </tr>
  <tr>
    <td>Brass with 35% zinc</td>
    <td class="tdr">21</td>
    <td>.5</td>
  </tr>
  <tr>
    <td>Swedish iron</td>
    <td class="tdr">16</td>
    <td></td>
  </tr>
  <tr>
    <td>Pure platinum</td>
    <td class="tdr">10</td>
    <td>.6</td>
  </tr>
  <tr>
    <td>Copper with 10% nickel</td>
    <td class="tdr">10</td>
    <td>.6</td>
  </tr>
  <tr>
    <td>Pure lead</td>
    <td class="tdr">8</td>
    <td>.88</td>
  </tr>
  <tr>
    <td>Pure nickel</td>
    <td class="tdr">7</td>
    <td>.89</td>
  </tr>
  <tr>
    <td>Phosphor-bronze, 10% tin</td>
    <td class="tdr">3</td>
    <td>.88</td>
  </tr>
</table>

<p><b>Conductors.</b>—Copper is used more than any other metal for
transmitting electrical energy, and for interior wiring it is used
exclusively. Copper conductors should be of the highest commercial
conductivity, not less than 97%.</p>

<p>For conductors up to sizes as large as No. 8 B. &amp; S. gauge,
single conductors may be used, but for larger sizes the necessary
conductivity should be obtained by conductors made up of
strands of smaller wires. The size of these strands depend
<span class="pagenum" id="Page_724">724</span>
upon the size of the conductors and the conditions under which
they are to be used.</p>

<blockquote>

<p>Where conductors are very large (as for instance dynamo leads), and
where it is essential that they should be as flexible as possible, strands
as small as No. 20 or 22 B. &amp; S. gauge may be used.</p>

<p>Conductors for flexible cords, pendants, fixtures, etc., should also
consist of very fine strands, so that they may be perfectly pliable and
flexible.</p>

<p>The individual strands for instance, for a No. 16 B. &amp; S. gauge
flexible cord should be as fine as No. 30.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0807" src="images/fig0807.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 807.—Elevator cable for annunciators. This type of cable is designed for connecting
the movable elevator car with the signal buttons upon the different floors, and is constructed
so as to secure strength and flexibility.</p>
</div>

<p><b>Covered Conductors.</b>—For most conditions of service, wires
are protected with an insulating covering. Wires used in interior
circuits should have a covering which shall act both as an
electrical insulator and as a mechanical protection. In some
instances, however, the insulating qualities are of secondary
importance.</p>

<p>The various forms of covering now in use commercially for
wires are:</p>

<p>
1. Rubber;<br />
2. Weather proof;<br />
3. Slow burning;<br />
4. Slow burning weather proof;<br />
5. Armoured.<br />
</p>
<p><span class="pagenum" id="Page_725">725</span></p>

<p><b>Rubber Covered Conductors.</b>—This class of conductor consists
of a tinned copper wire with a rubber covering, protected
by an outside braiding of cotton saturated with a preservative
compound.</p>

<p><b>Ques. What are the advantages of rubber insulation
for conductors?</b></p>

<p>Ans. It is waterproof, flexible, fairly strong, and has high
insulating qualities.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0808" src="images/fig0808.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 808.—Rubber insulated telephone and telegraph wires. The inner coat of rubber should
be free from sulphur or other substances liable to corrode the copper.</p>
</div>

<p><b>Ques. What are the disadvantages of rubber insulation?</b></p>

<p>Ans. It deteriorates more or less rapidly and is quickly
injured by temperatures above 140&deg; Fahr.</p>

<p><b>Ques. For what service are rubber covered conductors
adapted?</b></p>

<p>Ans. For interior wiring.</p>

<p><b>Ques. Is pure rubber used?</b></p>

<p>Ans. No. The covering should be made from a compound
containing from 20 to 35 per cent. of pure rubber.</p>

<blockquote>

<p>It would be difficult to place pure rubber on a wire, and moreover a
covering made of pure rubber would not be durable and would deteriorate
very rapidly, particularly at temperatures above 120&deg; Fahr. Accordingly,
it is mixed with other materials, such as French chalk, silicate
of magnesia, sulphur, red lead, etc.</p></blockquote>
<p><span class="pagenum" id="Page_726">726</span></p>

<p><b>Weather Proof Conductors.</b>—In this class of conductor,
the wire is protected from the weather by a waterproof covering,
consisting usually of braided cotton of two or three thicknesses
saturated with a moisture resisting insulating compound.</p>

<p><b>Ques. Where are weather proof conductors used?</b></p>

<p>Ans. In places subject to dampness, such as cellars, tunnels,
open sheds, breweries, etc.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0809" src="images/fig0809.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 809.—Twisted weather proof wires. The insulation consists of two or three thicknesses
of braided cotton saturated with a moisture resisting insulating compound.</p>
</div>

<p><b>Ques. What are the advantages of weather proof conductors?</b></p>

<p>Ans. The insulation is cheap, very durable, and does not
deteriorate unless exposed to high temperatures such as will
melt the compound.</p>

<p><b>Ques. State the disadvantages.</b></p>

<p>Ans. The covering is more or less inflammable and is not
very efficient as an insulator.</p>

<p><b>Ques. What precaution should be taken in using
weather proof conductors?</b></p>

<p>Ans. On account of the inflammable character of the covering,
care should be taken in wiring at points where any considerable
number of conductors are brought together, or where
there is much woodwork or other combustible material.
<span class="pagenum" id="Page_727">727</span></p>

<p><b>Ques. For what use are weather proof conductors
especially adapted?</b></p>

<p>Ans. For outside wiring where moisture is certain and where
fireproof quality is not necessary.</p>

<blockquote>

<p>Obviously conductors of this class should not be used in conduits,
nor in fact, in any way except exposed on glass or porcelain insulators.</p></blockquote>

<p><b>Slow Burning Wire.</b>—This class of conductor is defined as:
<i>one that will not carry fire</i>. The covering consists of layers of
cotton or other thread, all the interstices of which are filled
with the fireproofing compound, or of material having equivalent
fire resisting and insulating properties. The outer layer
is braided and specially designed to withstand abrasion. The
thickness of insulation must not be less than that required
for slow burning weather proof wire and the outer surface must
be finished smooth and hard.—<i>Underwriters' requirements.</i></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0810" src="images/fig0810.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 810.—Slow burning wire, formerly known as Underwriter's Wire. The insulation is
triple braided, saturated with a white fireproof compound. Solid conductor.</p>
</div>

<p><b>Ques. Where should slow burning wires be used?</b></p>

<p>Ans. In hot dry places, where ordinary insulations would be
injured, and where wires are bunched, as on the back of a large
switchboard or in a wire tower.</p>

<blockquote>

<p>A slow burning covering is considered good enough when the wires
are entirely on insulating supports. Its main object is to prevent the
copper conductors coming into contact with each other or anything else.</p></blockquote>
<p><span class="pagenum" id="Page_728">728</span></p>

<p><b>Ques. What must be done before using weather proof
wire?</b></p>

<p>Ans. Permission to use the wire must first be obtained from
the local Inspection Department.</p>

<p><b>Slow Burning Weather Proof Wire.</b>—The covering of this
type wire is a combination of the underwriters and weather
proof insulations. The fireproof coating comprises a little more
than half of the total covering. When the fireproof coating is
placed on the outside, the wire is called "slow burning weather
proof."</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0811" src="images/fig0811.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 811.—Slow burning weather proof wire. The insulation is composed of two braids
thoroughly saturated with a fire proof composition, over which is a highly polished weather
proof third braid. This wire was formerly known as "fire and weather proof" wire.</p>
</div>

<p><b>Ques. How does slow burning weather proof wire
compare with weather proof wire?</b></p>

<p>Ans. It is less inflammable and less subject to softening
under heat.</p>

<p><b>Ques. Where should slow burning weather proof wire
be used?</b></p>

<p>Ans. In places where the wires are to be run exposed and
where moisture resisting quality is desired, also where at the
same time it is desirable to avoid an excess of inflammable
covering.</p>

<p><b>Ques. How should it be installed?</b></p>

<p>Ans. It should be set on glass or porcelain insulators.
<span class="pagenum" id="Page_729">729</span></p>

<p><b>Miscellaneous Insulated Conductors</b></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0812" src="images/fig0812.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 812.—Armoured submarine cable. This type of cable is insulated with a rubber compound
containing not less than 30% of pure Para rubber. The following specifications have been
adapted by various telegraph companies and the United States Government for general use.</p>
</div>

<table class="border2">
  <tr>
    <th>No. of<br />Conductors</th>
    <th>Gauge of<br />Conductors<br />(B. &amp; S.)</th>
    <th>No. of<br />Armour<br />Wires</th>
    <th>Gauge of<br />Armour Wires<br />B. W. G.</th>
    <th colspan="2">Outside<br />Diameter<br />(inch)</th>
    <th>Weight<br />per 1,000<br />Feet</th>
  </tr>
  <tr>
    <td class="bl br tdc">1</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">12</td>
    <td class="bl br tdc">8</td>
    <td class="tdr"></td>
    <td>⅞</td>
    <td class="bl br tdc">1,150</td>
  </tr>
  <tr>
    <td class="bl br tdc">2</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">16</td>
    <td class="bl br tdc">8</td>
    <td class="tdr">1</td>
    <td><sup>31</sup>/<sub>32</sub></td>
    <td class="bl br tdc">1,675</td>
  </tr>
  <tr>
    <td class="bl br tdc">3</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">6</td>
    <td class="tdr"></td>
    <td>1&frac14;</td>
    <td class="bl br tdc">2,400</td>
  </tr>
  <tr>
    <td class="bl br tdc">4</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">16</td>
    <td class="bl br tdc">6 </td>
    <td class="tdr">1</td>
    <td><sup>5</sup>/<sub>16</sub></td>
    <td class="bl br tdc">2,750</td>
  </tr>
  <tr>
    <td class="bl br tdc">5</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">19</td>
    <td class="bl br tdc">6</td>
    <td class="tdr">1</td>
    <td>⅜</td>
    <td class="bl br tdc">3,100</td>
  </tr>
  <tr>
    <td class="bl br tdc">6</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">21</td>
    <td class="bl br tdc">6</td>
    <td class="tdr">1</td>
    <td>&frac12;</td>
    <td class="bl br tdc">3,500</td>
  </tr>
  <tr>
    <td class="bl br tdc">7</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">21</td>
    <td class="bl br tdc">6</td>
    <td class="tdr">1</td>
    <td>&frac12;</td>
    <td class="bl br tdc">3,600</td>
  </tr>
  <tr>
    <td class="bl br tdc">10</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">22</td>
    <td class="bl br tdc">4</td>
    <td class="tdr">1</td>
    <td>⅞</td>
    <td class="bl br tdc">4,600</td>
  </tr>
</table>

<blockquote>

<p>NOTE.—The above specifications refer only to river and harbor cables. Ocean cables are
of an entirely different character, and consist of "shore end," "intermediate" and "deep sea"
types.</p></blockquote>


<hr class="chap" />

<div class="figcenter">
<img id="fig0813" src="images/fig0813.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 813.—Gas engine ignition cable. This is a special cable made to stand the hard service
necessary on automobiles. The conductor is composed of 36 strands of No. 27 tinned
copper wire, equal to No. 14 in capacity, which gives it necessary flexibility. About this
conductor are woven two layers of cotton thread. Over this are woven, in opposite
directions, several layers of specially prepared tape which has been given two coatings
of fine insulating varnish. Two strong braids of cotton form the outside covering, and
each of these different braids is passed through a bath of insulating liquid and baked in a
steam heated oven. With three layers of tape the cable will stand a test of 18,000 to
20,000 volts, and with five layers, 30,000 volts.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0814" src="images/fig0814.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 814.—Paper insulated lead encased telephone cable.</p>
</div>
<p><span class="pagenum" id="Page_730">730</span></p>

<p><b>Ques.  For what service is slow burning weather proof
wire not suited?</b></p>

<p>Ans. It is not adapted to outside work.</p>

<p><b>Safe Carrying Capacity of Wire.</b>—All wires will heat
when a current of electricity passes through them. The greater
the current or the smaller the wire, the greater will be the heating
effect. Large wires are heated comparatively more than small
wires because the latter have a relatively greater radiating
surface.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0815" src="images/fig0815.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 815.—Pothead wires. The standard wire for pothead work is either No. 19, 20 or 22
B. &amp; S. gauge, either single conductor or twisted pair, insulated to a diameter of <sup>3</sup>/<sub>32</sub> inch
over rubber, without any outer braid or protection. In the case of twisted pairs one
conductor is usually made of a differently colored rubber than the other, so as to distinguish
between them.</p>
</div>

<p>The temperature of a wire increases approximately as the
square of the current, and inversely as the cube of the diameter
of the wire.</p>

<p>The elevation in temperature of a wire carrying a current
represents so much lost energy.</p>

<p>From these considerations it must be clear that it is important
not to overload conductors in order to secure efficient working,
and to avoid risk of fire on inside installations.</p>

<blockquote>

<p>The Board of Underwriters specifies that the carrying capacity of a
conductor is safe when the wire will conduct a certain current without
becoming painfully hot.</p>

<p>In the following table of carrying capacity, prepared by the underwriters,
a wire is assumed to have a safe carrying capacity when its
temperature is not increased by the given current over 30&deg; Fahr. above
that of the surrounding air.</p></blockquote>
<p><span class="pagenum" id="Page_731">731</span></p>

<h3>SAFE CARRYING CAPACITIES OF WIRES<br />
<br />
<small>(Maximum amperes allowed by the Underwriters.)</small></h3>

<table class="border2">
  <tr>
    <th>Brown<br />and<br />Sharpe<br />Gauge</th>
    <th>Circular mils</th>
    <th>Rubber<br />insulation<br />&mdash;&mdash;&mdash;<br />Amperes</th>
    <th>Other<br />insulations<br />&mdash;&mdash;&mdash;<br />Amperes</th>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
  </tr>
  <tr>
    <td class="bl br tdc">18</td>
    <td class="bl br tdc">1,624</td>
    <td class="bl br tdc">3</td>
    <td class="bl br tdc">5</td>
  </tr>
  <tr>
    <td class="bl br tdc">16</td>
    <td class="bl br tdc">2,583</td>
    <td class="bl br tdc">6</td>
    <td class="bl br tdc">8</td>
  </tr>
  <tr>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">4,107</td>
    <td class="bl br tdc">12</td>
    <td class="bl br tdc">16</td>
  </tr>
  <tr>
    <td class="bl br tdc">12</td>
    <td class="bl br tdc">6,530</td>
    <td class="bl br tdc">17</td>
    <td class="bl br tdc">23</td>
  </tr>
  <tr>
    <td class="bl br tdc">10</td>
    <td class="bl br tdc">10,380</td>
    <td class="bl br tdc">24</td>
    <td class="bl br tdc">32</td>
  </tr>
  <tr>
    <td class="bl br tdc">8</td>
    <td class="bl br tdc">16,510</td>
    <td class="bl br tdc">33</td>
    <td class="bl br tdc">46</td>
  </tr>
  <tr>
    <td class="bl br tdc">6</td>
    <td class="bl br tdc">26,250</td>
    <td class="bl br tdc">46</td>
    <td class="bl br tdc">65</td>
  </tr>
  <tr>
    <td class="bl br tdc">5</td>
    <td class="bl br tdc">33,100</td>
    <td class="bl br tdc">54</td>
    <td class="bl br tdc">77</td>
  </tr>
  <tr>
    <td class="bl br tdc">4</td>
    <td class="bl br tdc">41,740</td>
    <td class="bl br tdc">65</td>
    <td class="bl br tdc">92</td>
  </tr>
  <tr>
    <td class="bl br tdc">3</td>
    <td class="bl br tdc">52,630</td>
    <td class="bl br tdc">76</td>
    <td class="bl br tdc">110</td>
  </tr>
  <tr>
    <td class="bl br tdc">2</td>
    <td class="bl br tdc">66,370</td>
    <td class="bl br tdc">90</td>
    <td class="bl br tdc">131</td>
  </tr>
  <tr>
    <td class="bl br tdc">1</td>
    <td class="bl br tdc">83,690</td>
    <td class="bl br tdc">107</td>
    <td class="bl br tdc">156</td>
  </tr>
  <tr>
    <td class="bl br tdc">0</td>
    <td class="bl br tdc">105,500</td>
    <td class="bl br tdc">127</td>
    <td class="bl br tdc">185</td>
  </tr>
  <tr>
    <td class="bl br tdc">00</td>
    <td class="bl br tdc">133,100</td>
    <td class="bl br tdc">150</td>
    <td class="bl br tdc">220</td>
  </tr>
  <tr>
    <td class="bl br tdc">000</td>
    <td class="bl br tdc">167,800</td>
    <td class="bl br tdc">177</td>
    <td class="bl br tdc">262</td>
  </tr>
  <tr>
    <td class="bl br tdc">0000</td>
    <td class="bl br tdc">211,600</td>
    <td class="bl br tdc">210</td>
    <td class="bl br tdc">312</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">200,000</td>
    <td class="bl br tdc">200</td>
    <td class="bl br tdc">300</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">300,000</td>
    <td class="bl br tdc">270</td>
    <td class="bl br tdc">400</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">400,000</td>
    <td class="bl br tdc">330</td>
    <td class="bl br tdc">500</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">500,000</td>
    <td class="bl br tdc">390</td>
    <td class="bl br tdc">590</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">600,000</td>
    <td class="bl br tdc">450</td>
    <td class="bl br tdc">680</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">700,000</td>
    <td class="bl br tdc">500</td>
    <td class="bl br tdc">760</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">800,000</td>
    <td class="bl br tdc">550</td>
    <td class="bl br tdc">840</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">900,000</td>
    <td class="bl br tdc">600</td>
    <td class="bl br tdc">920</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,000,000</td>
    <td class="bl br tdc">650</td>
    <td class="bl br tdc">1,000</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,100,000</td>
    <td class="bl br tdc">690</td>
    <td class="bl br tdc">1,080</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,200,000</td>
    <td class="bl br tdc">730</td>
    <td class="bl br tdc">1,150</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,300,000</td>
    <td class="bl br tdc">770</td>
    <td class="bl br tdc">1,220</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,400,000</td>
    <td class="bl br tdc">810</td>
    <td class="bl br tdc">1,290</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,500,000</td>
    <td class="bl br tdc">850</td>
    <td class="bl br tdc">1,360</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,600,000</td>
    <td class="bl br tdc">890</td>
    <td class="bl br tdc">1,430</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,700,000</td>
    <td class="bl br tdc">930</td>
    <td class="bl br tdc">1,490</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,800,000</td>
    <td class="bl br tdc">970</td>
    <td class="bl br tdc">1,550</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">1,900,000</td>
    <td class="bl br tdc">1,010</td>
    <td class="bl br tdc">1,610</td>
  </tr>
  <tr>
    <td class="bb bl br tdc"></td>
    <td class="bb bl br tdc">2,000,000</td>
    <td class="bb bl br tdc">1,050</td>
    <td class="bb bl br tdc">1,670</td>
  </tr>
</table>
<p><span class="pagenum" id="Page_732">732</span></p>
<blockquote>

<p>The lower limit is specified for rubber covered wires to prevent gradual
deterioration of the high insulations by the heat of the wires, but not
from fear of igniting the insulation. The question of drop is not taken
into consideration in the table on <a href="#Page_731">page 731</a>.</p>

<p>The carrying capacity of Nos. 16 and 18 B. &amp; S. gauge wire is
given, but no smaller than No. 14 is to be used, except as allowed under
rules for fixture wiring.—<i>Underwriters' Rules.</i></p></blockquote>

<p><b>Circular Mils.</b>—The unit of measurement in measuring the
cross sectional area of wires is the <i>circular mil</i>; it is the area of
a circle one mil (.001 in.) in diameter.</p>

<p><i>The area of a wire in circular mils is equal to the square of the
diameter in mils.</i></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0816" src="images/fig0816.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 816.—Diagram illustrating circular mils. The circular mil is used as a unit of cross sectional
area in measuring wires. It is equal to the area of a circle .001 in. diameter; its
value is .0000007854 square inch. In the figure the sum of the areas of the nine small
circles equals the area of the large circle. This is evident from the following: Take the
diameter of the small circles as unity, then the diameter of the large circle is three. Hence,
the sum of the area of the small circles &times; (&frac14; π &times; 1<sup>2</sup>) &times; 9 = .7854 &times; 9 = 7.0686; area
of the large circle = &frac14; π &times; 3<sup>2</sup> = .7854 &times; 9 = 7.0686. Therefore since the area of the
large circle equals the sum of the areas of the small circles, the area of a wire in circular
mils is equal to <i>the square of its diameter expressed in mils</i>.</p>
</div>

<blockquote>

<p>Thus a wire 2 mils in diameter (.002 in.) has a cross sectional area of
2 &times; 2 = circular mils. Accordingly to obtain the area of a wire in
circular mils, <i>measure its diameter with a micrometer which reads directly
in mils or thousandths of an inch, and square the reading</i>.</p>

<p>The circular mil (abbreviated C.M.) applies to all <i>round</i> conductors,
and has a value of .7854 times that of the square mil, that is, 1 circular
mil = .7854 square mil. If the diameter be expressed as a fraction
of an inch, as for instance <sup>1</sup>/<sub>3</sub> in., the circular mil area may be found
<span class="pagenum" id="Page_733">733</span>
as follows: Reduce the fraction <sup>1</sup>/<sub>3</sub> to the decimal of an inch, multiply
the result by 1,000 to express the diameter in mils, and square the
diameter so expressed, thus:  <sup>1</sup>/<sub>3</sub> = 1,000 &divide; 3 = .333. .333 &times; 1,000 = 333 mils;
333 &times; 333 = 110,889 circular mils.</p>

<p>The diameter of any wire may be found when its circular mil area is
known by extracting the square root of the circular mil area.</p></blockquote>

<p><b>Square Mils.</b>—For measuring conductors of square or rectangular
cross section, such as bus bars, copper ribbon, etc., the
square mil is used. A square mil is the area of a square whose
sides are one mil (.001 in. long) and is equal to .001 &times; .001 =
.000001 square inch.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0817" src="images/fig0817.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 817.—Diagram illustrating square mils. A square mil is a unit of area employed in measuring
the areas of cross sections of square or rectangular conductors. It is equal to .000001
square inch. One square mil equals 1.2732 circular mils. The figure shows an area of nine
square mils; this is equal to 9 &times; 1.2732 = 11.4588 circular mils.</p>
</div>

<blockquote>

<p>EXAMPLE.—A copper ribbon for a field coil measures ⅝ inch by
⅛ inch. What is its area in square mils? What is its area in circular
mils?</p>

<div class="table">
<p>⅝ = .625 in., or 625 mils; ⅛ = .125 in., or 125 mils.</p>

<p>Area in square mils = 625 &times; 125 = 78,125.</p>

<p>Area in circular mils=<span class="div"><span class="num">{78,125 &divide; .7854 }</span><span class="denom">{or 78.125 &times; 1.2732}</span></span> = 99,469.</p>
</div></blockquote>
<p><span class="pagenum" id="Page_734">734</span></p>

<p><b>Mil Foot.</b>—This unit is used as a basis for computing the
resistance of any given wire. A mil foot means <i>a volume one
mil in diameter and one foot long</i>.</p>

<p><i>The resistance of a wire of commercially pure copper one mil in
diameter and one foot long is taken as a standard in calculating the
resistance of wires, and has been found to be equal to 10.79 ohms
at 75&deg; Fahr.</i></p>

<p>The calculation is made according to the following rule:</p>

<p><i>The resistance of a copper wire is equal to its length in feet,
multiplied by the resistance of one mil foot (10.79 ohms) and divided
by the number of circular mils, or the square of its diameter.</i></p>

<p>
Expressed as a formula:</p>

<p class="table">resistance in ohms =
<span class="div">
<span class="num">length of wire in ft. &times; 10.79</span>
<span class="denom">circular mils</span></span> . . . . (1)</p>

<blockquote>

<p>EXAMPLE. What is the resistance of a copper wire 1,500 feet long
and having a transverse area of 10,381 circular mils?</p>

<p>Substituting these values in formula (1)</p>

<p class="table">resistance=<span class="div">
<span class="num">1,500 &times; 10.79</span>
<span class="denom">10,381</span>
</span>=1.559 ohms.</p></blockquote>

<p><i>The transverse area of a copper wire is found by multiplying the
resistance of a mil foot (10.79) by its length in feet and dividing the
result by its resistance in ohms.</i></p>

<p>This is obtained directly from the formula (1) by solving the
equation for circular mils, thus:</p>

<p class="table">circular mils =
<span class="div">
<span class="num">length of wire in ft. &times; 10.79</span>
<span class="denom">resistance in ohms</span></span>
 . . . . (2)
<span class="pagenum" id="Page_735">735</span></p>

<blockquote>

<p>EXAMPLE. What is the circular mil area of a wire 1,500 feet long
and having a resistance of 1.559 ohms?</p>

<p>Substituting the values in equation (2)</p>

<p class="table">circular mils = <span class="div">
<span class="num">1,500 &times; 10.79</span>
<span class="denom">1.559</span></span>
 = 10,381</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0818" src="images/fig0818.jpg"
alt="" />
<img id="fig0819" src="images/fig0819.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs</span>. 818 and 819.—Diagrams illustrating the meaning of the term lamp foot, and how to
apply it in calculating a circuit. As defined, <i>one 16 candle power lamp at a distance of
one foot from the fuse block or point of supply is called a lamp foot</i>; this is equivalent to
one 8 candle power lamp at a distance of 2 feet, or one 32 candle power lamp one-half
foot from the fuse block. In <a href="#fig0819">fig. 819</a>, there are four 8 candle power lamps, and the distance
to center of distribution is 10 feet. The circuit then contains 4 &divide; 2 &times; 10 = 20
lamp feet.</p>
</div>

<p><b>Lamp Foot.</b>—This unit facilitates laying out wiring and
calculating the drop. A lamp foot is defined as <i>one 16 candle
power lamp at a distance of one foot from the point of supply</i>.
Accordingly the number of lamp feet in any circuit is equal
to the number of 16 candle power lamps (or equivalent in other
sizes) in the circuit multiplied by the distance in feet from the
fuse block to the center of distribution.</p>

<blockquote>

<p>When no point is specified, the feet are always measured from the
supply point to the center of distribution. When other than 16 c.p.
lamps are in the circuit they must be reduced to 16 c.p. lamps. Thus
two 8 c.p. lamps would be counted one 16 c.p. lamp, one 32 c.p. lamp
would be counted two 16 c.p. lamps, etc.</p></blockquote>
<p><span class="pagenum" id="Page_736">736</span></p>

<p><b>Ampere Foot.</b>—From the foregoing explanation of <i>lamp foot</i>,
the significance of <i>ampere foot</i> is easily understood—the two
terms are in fact self-defining.</p>

<p>An ampere foot may be defined as <i>the product of one ampere
multiplied by one foot</i>.</p>

<p>The unit ampere foot is used in figuring motor circuits or
currents designed to carry a mixed load.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0820" src="images/fig0820.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 820.—The center of distribution of a circuit coincides with the geometrical center of the
group of lamps when the lamps are of uniform size and spaced equal distances apart. The
center of distribution is here indicated by the dotted line A B.</p>
</div>

<p>The ampere feet of a main are found by <i>multiplying the
maximum load in amperes by the distance from the fuse block
to the electrical center of the load</i>.</p>

<blockquote>

<p>Thus if the center of distribution be 50 feet from the fuse block and
the maximum load is 9 amperes, the number of ampere feet is equal to
9 &times; 50 = 450.</p></blockquote>

<p><b>Electrical Center of Distribution.</b>—The electrical center
of a circuit depends upon the distances between the lamps and
the fuse block; also the relative sizes of the lamps.</p>

<p>It may be defined as <i>the sum of the lamp feet for each section
divided by the number of 16 candle power lamps in the circuit</i>.
<span class="pagenum" id="Page_737">737</span></p>

<p>If the lamps be of uniform capacity, and placed at equal
distances apart, the center of distribution will coincide with the
geometrical center of the group of lamps. However, if the
lamps vary in size, and be irregularly spaced, the electrical
center will not coincide with the geometrical center unless the
lamps be symmetrically arranged so as to compensate for the
difference in sizes and spacing.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0821" src="images/fig0821.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 821.—Diagram of an irregular circuit illustrating method of finding the center of distribution.
Rule: <i>Divide the sum of the lamp feet for each section by the number of 16 candle
power lamps or equivalent in the circuit</i>; the quotient gives the distance in feet from the
fuse block to the center of distribution.</p>
</div>

<blockquote>

<p>In such cases, as shown in <a href="#fig0821">fig. 821</a>, the electrical center can be determined
by adding together the lamp feet of the several sections A, B, C,
etc., of the main and dividing the result by the 16 c.p. units. Thus
the lamp feet of</p>

<table>
  <tr>
    <td class="tdc">Section</td>
    <td class="tdr">A = 10</td>
    <td class="tdc">lamps</td>
    <td class="tdr">&times; 10</td>
    <td class="tdc">feet</td>
    <td class="tdr"> = 100</td>
    <td></td>
  </tr>
  <tr>
    <td class="tdc">"</td>
    <td class="tdr">B = 9</td>
    <td class="tdc">"</td>
    <td class="tdr">&times;  5</td>
    <td class="tdc">"</td>
    <td class="tdr"> =  45</td>
    <td></td>
  </tr>
  <tr>
    <td class="tdc">"</td>
    <td class="tdr">C = 7</td>
    <td class="tdc">"</td>
    <td class="tdr">&times;  6</td>
    <td class="tdc">"</td>
    <td class="tdr"> = 42</td>
    <td></td>
  </tr>
  <tr>
    <td class="tdc">"</td>
    <td class="tdr">D = 6</td>
    <td class="tdc">"</td>
    <td class="tdr">&times; 4</td>
    <td class="tdc">"</td>
    <td class="tdr"> = 24</td>
    <td></td>
  </tr>
  <tr>
    <td class="tdc">"</td>
    <td class="tdr">E = 5</td>
    <td class="tdc">"</td>
    <td class="tdr">&times;  5</td>
    <td class="tdc">"</td>
    <td class="tdr"> = 25</td>
    <td></td>
  </tr>
  <tr>
    <td class="tdc">"</td>
    <td class="tdr">F = 4</td>
    <td class="tdc">"</td>
    <td class="tdr">&times; 10</td>
    <td class="tdc">"</td>
    <td class="tdr"> = 40</td>
    <td></td>
  </tr>
  <tr>
    <td class="tdc">"</td>
    <td class="tdr">G = 2</td>
    <td class="tdc">"</td>
    <td class="tdr">&times; 5</td>
    <td class="tdc">"</td>
    <td class="tdr"> = 10</td>
    <td></td>
  </tr>
  <tr>
    <td colspan="5">which added together gives a total of</td>
    <td class="bt tdr">286</td>
    <td>lamp feet.</td>
  </tr>
</table>

<p>This when divided by the ten 16 c.p. units comprising four 16 c.p. lamps
and three 32 c.p. lamps, gives a little over 28&frac12; feet as the distance from
the fuse block to the center of distribution, the position of which is
shown by the line M N in <a href="#fig0821">fig. 821</a>, while that of the geometrical center
is shown by the line K L.</p></blockquote>
<p><span class="pagenum" id="Page_738">738</span></p>
<blockquote>

<p>When the center of distribution is at a considerable distance from the
supply circuit, and it becomes advisable to divide the wiring into two
distinct elements—a feeder and one or more mains, the junction of the
feeder and the mains should be located at the electrical center of the
mains whenever possible. When this is done, it is obvious that the wire
size of only one half the main needs to be calculated, as both halves of
the main are identical.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0822" src="images/fig0822.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 822.—Brown and Sharpe (B. &amp; S.), or American Standard wire gauge. This gauge was
adopted by the brass manufacturers Jan., 1858. The cut is full size, and therefore,
shows the actual sizes corresponding to the gauge numbers.</p>
</div>

<p><b>Wire Gauges.</b>—For the purpose of facilitating the measurement
of wire, a number of gauges have been designed by various
wire manufacturing concerns. The principal gauges used in the
United States are the American or Brown &amp; Sharp's gauge; the
English standard or Birmingham gauge; Washburn &amp; Moen's
<span class="pagenum" id="Page_739">739</span>
standard gauge; Imperial wire gauge; Stubs' steel wire gauge,
and the U. S. Standard wire gauge.</p>

<p>The several gauges are here given with explanation of their
use.</p>

<blockquote>

<p><b>The American Standard or Brown and Sharp's Gauge.</b>—This
gauge is commonly designated as A. W. G. or B. &amp; S., and has been
adopted by brass manufacturers and is used mostly in measuring brass,
copper, silver, German silver, and gold in both wire and plate.</p>

<p><b>Birmingham or Stub's Wire Gauge (B. W. G.).</b>—Old English
Standard and Iron Wire Gauge. <i>Birmingham or Stubs' Iron Wire Gauge
is not the same as Stubs' Steel Wire Gauge</i>. A table of Stub's Steel
Wire Gauge is given on <a href="#Page_741">page 741</a>.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0823" src="images/fig0823.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 823.—Micrometer screw gauge. It consists essentially of a screw whose thread is accurately
turned to a pitch of some convenient fraction of an inch or centimetre. When the
screw is screwed home, the surfaces of A and B meet, and the instrument should then
read zero on both the straight and the circular scale. If this be not so, there is a zero
error which must be either allowed for, or corrected by means of the screw provided for
that purpose. If the former course be adopted, the reading of the instrument is taken
when the faces A and B are in contact, and this number added to or subtracted from the
final reading according to whether the error makes the wire apparently smaller or greater
than its real size. The surfaces A and B are now screwed apart and then, after the wire
to be measured (which should be clean and straight) has been introduced between them,
they are screwed together to lightly grip the wire. If the gauge be screwed up too tightly
the value of the measurement is destroyed, since a copper wire can easily be crushed, and
in addition the accurate screw may be permanently damaged. To avoid the possibility
of this happening, screw gauges are provided with a ratchet which prevents an excessive
force being applied to the screw. If the pitch of the screw in the gauge be <sup>1</sup>/<sub>20</sub>th of an
inch, and the circular scale consist of 50 divisions, then for each revolution of the screw,
the surface B will travel a distance equal to the pitch, that is <sup>1</sup>/<sub>20</sub>th of an inch. The graduations
on an instrument of this kind are generally <sup>1</sup>/<sub>10</sub>th of an inch on the straight scale,
with shorter lines to mark the half divisions. The thickness of a wire on the straight
scale can therefore be read to the nearest <sup>1</sup>/<sub>20</sub>th inch. Each division of the circular scale
represents <sup>1</sup>/<sub>50</sub>th of a revolution of the screw, which corresponds to a change in distance
between A and B, of <sup>1</sup>/<sub>50</sub> of <sup>1</sup>/<sub>20</sub> = <sup>1</sup>/<sub>1,000</sub> in. If then the reading on the straight scale be 1
and on the circular scale 35, the distance between A and B is .1 + .035 = .135 inch.</p>
</div>
<p><span class="pagenum" id="Page_740">740</span></p>


<blockquote>

<p><b>Washburn and Moen's Standard Wire Gauge.</b>—Commonly
designated as W. &amp; M. G. has been adopted by the U. S. Steel Corporation
in making their wire.</p>

<p><b>New British Standard (N. B. S.).</b>—British Imperial English Legal
Standard and Standard Wire Gauge, and is variously abbreviated by
S. W. G. and I. W. G.</p>

<p><b>Roebling Gauge.</b>—Washburn Moen, American Steel &amp; Wire Co.'s
Iron Wire Gauge.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0824" src="images/fig0824.jpg"
      alt="" /></span>
    <span class="tcell"><img id="fig0825" src="images/fig0825.jpg"
      alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 824 and 825.—U. S. wireman's calculating gauge; views showing both sides. On the
side shown in <a href="#fig0824">fig. 824</a>, set the required number of feet on the small circle opposite the
required number of amperes on the large circle, then set the small pointer at the required
voltage and loss. Then on the other side (<a href="#fig0825">fig. 825</a>) the large pointer will indicate the
required size of wire in B. &amp; S. gauge, and will also indicate the safe carrying capacity,
while the wire may be gauged by slot A (<a href="#fig0824">fig. 824</a>).</p>
</div>

<blockquote>

<p><b>U. S. Standard Wire Gauge.</b>—This gauge is used for measuring
sheet and plate iron, and steel, by the U. S. Government in assessing
duties, and in making requisitions for supplies.</p>

<p><b>Old English Standard Wire Gauge.</b>—The old English gauge
is the same as the Birmingham or Stubs' standard gauge, commonly
designated as B. W. G. It is used chiefly for measuring sheet iron and
steel, also soft steel and iron wire.</p>

<p><b>London Gauge.</b>—Old English (<i>not Old English Standard</i>).</p></blockquote>
<p><span class="pagenum" id="Page_741">741</span></p>
<blockquote>

<p>From the foregoing it is seen that great confusion exists with such a
multiplicity of gauges and emphasizes the importance of specifying the
gauge and of knowing what gauge to use.</p>

<p>In using the gauges known as Stubs' Gauges, there should be constantly
borne in mind the difference between the Stubs' Iron Wire
Gauge and the Stubs' Steel Wire Gauge. The Stubs' Iron Wire Gauge
is the one commonly known as the English Standard Wire, or Birmingham
Gauge and designates the Stubs' <i>soft</i> wire sizes. The Stubs' Steel
Wire Gauge is the one that is used in measuring drawn steel wire or
drill rods of Stubs' make and is also used by many makers of American
drill rods.</p></blockquote>

<table class="border2">
<caption>STUBS' STEEL WIRE GAUGE</caption>
  <tr>
    <th>Letter.</th>
    <th>Size of<br />Letter<br />in<br />Decimals.</th>
    <th>No. of<br />Wire<br />Gauge.</th>
    <th>Size of<br />Number<br />in<br />Decimals.</th>
    <th>No. of<br />Wire<br />Gauge.</th>
    <th>Size of<br />Number<br />in<br />Decimals.</th>
    <th>No. of<br />Wire<br />Gauge.</th>
    <th>Size of<br />Number<br />in<br />Decimals.</th>
  </tr>
  <tr>
    <td class="bl br tdc">Z</td>
    <td class="bl br tdc">.413</td>
    <td class="bl br tdc">1</td>
    <td class="bl br tdc">.227</td>
    <td class="bl br tdc">28</td>
    <td class="bl br tdc">.139</td>
    <td class="bl br tdc">55</td>
    <td class="bl br tdc">.050</td>
  </tr>
  <tr>
    <td class="bl br tdc">Y</td>
    <td class="bl br tdc">.404</td>
    <td class="bl br tdc">2</td>
    <td class="bl br tdc">.219</td>
    <td class="bl br tdc">29</td>
    <td class="bl br tdc">.134</td>
    <td class="bl br tdc">56</td>
    <td class="bl br tdc">.045</td>
  </tr>
  <tr>
    <td class="bl br tdc">X</td>
    <td class="bl br tdc">.397</td>
    <td class="bl br tdc">3</td>
    <td class="bl br tdc">.212</td>
    <td class="bl br tdc">30</td>
    <td class="bl br tdc">.127</td>
    <td class="bl br tdc">57</td>
    <td class="bl br tdc">.042</td>
  </tr>
  <tr>
    <td class="bl br tdc">W</td>
    <td class="bl br tdc">.386</td>
    <td class="bl br tdc">4</td>
    <td class="bl br tdc">.207</td>
    <td class="bl br tdc">31</td>
    <td class="bl br tdc">.120</td>
    <td class="bl br tdc">58</td>
    <td class="bl br tdc">.041</td>
  </tr>
  <tr>
    <td class="bl br tdc">V</td>
    <td class="bl br tdc">.377</td>
    <td class="bl br tdc">5</td>
    <td class="bl br tdc">.204</td>
    <td class="bl br tdc">32</td>
    <td class="bl br tdc">.115</td>
    <td class="bl br tdc">59</td>
    <td class="bl br tdc">.040</td>
  </tr>
  <tr>
    <td class="bl br tdc">U</td>
    <td class="bl br tdc">.368</td>
    <td class="bl br tdc">6</td>
    <td class="bl br tdc">.201</td>
    <td class="bl br tdc">33</td>
    <td class="bl br tdc">.112</td>
    <td class="bl br tdc">60</td>
    <td class="bl br tdc">.039</td>
  </tr>
  <tr>
    <td class="bl br tdc">T</td>
    <td class="bl br tdc">.358</td>
    <td class="bl br tdc">7</td>
    <td class="bl br tdc">.199</td>
    <td class="bl br tdc">34</td>
    <td class="bl br tdc">.110</td>
    <td class="bl br tdc">61</td>
    <td class="bl br tdc">.038</td>
  </tr>
  <tr>
    <td class="bl br tdc">S</td>
    <td class="bl br tdc">.348</td>
    <td class="bl br tdc">8</td>
    <td class="bl br tdc">.197</td>
    <td class="bl br tdc">35</td>
    <td class="bl br tdc">.108</td>
    <td class="bl br tdc">62</td>
    <td class="bl br tdc">.037</td>
  </tr>
  <tr>
    <td class="bl br tdc">R</td>
    <td class="bl br tdc">.339</td>
    <td class="bl br tdc">9</td>
    <td class="bl br tdc">.194</td>
    <td class="bl br tdc">36</td>
    <td class="bl br tdc">.106</td>
    <td class="bl br tdc">63</td>
    <td class="bl br tdc">.036</td>
  </tr>
  <tr>
    <td class="bl br tdc">Q</td>
    <td class="bl br tdc">.332</td>
    <td class="bl br tdc">10</td>
    <td class="bl br tdc">.191</td>
    <td class="bl br tdc">37</td>
    <td class="bl br tdc">.103</td>
    <td class="bl br tdc">64</td>
    <td class="bl br tdc">.035</td>
  </tr>
  <tr>
    <td class="bl br tdc">P</td>
    <td class="bl br tdc">.323</td>
    <td class="bl br tdc">11</td>
    <td class="bl br tdc">.188</td>
    <td class="bl br tdc">38</td>
    <td class="bl br tdc">.101</td>
    <td class="bl br tdc">65</td>
    <td class="bl br tdc">.033</td>
  </tr>
  <tr>
    <td class="bl br tdc">O</td>
    <td class="bl br tdc">.316</td>
    <td class="bl br tdc">12</td>
    <td class="bl br tdc">.185</td>
    <td class="bl br tdc">39</td>
    <td class="bl br tdc">.099</td>
    <td class="bl br tdc">66</td>
    <td class="bl br tdc">.032</td>
  </tr>
  <tr>
    <td class="bl br tdc">N</td>
    <td class="bl br tdc">.302</td>
    <td class="bl br tdc">13</td>
    <td class="bl br tdc">.182</td>
    <td class="bl br tdc">40</td>
    <td class="bl br tdc">.097</td>
    <td class="bl br tdc">67</td>
    <td class="bl br tdc">.031</td>
  </tr>
  <tr>
    <td class="bl br tdc">M</td>
    <td class="bl br tdc">.295</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">.180</td>
    <td class="bl br tdc">41</td>
    <td class="bl br tdc">.095</td>
    <td class="bl br tdc">68</td>
    <td class="bl br tdc">.030</td>
  </tr>
  <tr>
    <td class="bl br tdc">L</td>
    <td class="bl br tdc">.290</td>
    <td class="bl br tdc">15</td>
    <td class="bl br tdc">.178</td>
    <td class="bl br tdc">42</td>
    <td class="bl br tdc">.092</td>
    <td class="bl br tdc">69</td>
    <td class="bl br tdc">.029</td>
  </tr>
  <tr>
    <td class="bl br tdc">K</td>
    <td class="bl br tdc">.281</td>
    <td class="bl br tdc">16</td>
    <td class="bl br tdc">.175</td>
    <td class="bl br tdc">43</td>
    <td class="bl br tdc">.088</td>
    <td class="bl br tdc">70</td>
    <td class="bl br tdc">.027</td>
  </tr>
  <tr>
    <td class="bl br tdc">J</td>
    <td class="bl br tdc">.277</td>
    <td class="bl br tdc">17</td>
    <td class="bl br tdc">.172</td>
    <td class="bl br tdc">44</td>
    <td class="bl br tdc">.085</td>
    <td class="bl br tdc">71</td>
    <td class="bl br tdc">.026</td>
  </tr>
  <tr>
    <td class="bl br tdc">I</td>
    <td class="bl br tdc">.272</td>
    <td class="bl br tdc">18</td>
    <td class="bl br tdc">.168</td>
    <td class="bl br tdc">45</td>
    <td class="bl br tdc">.081</td>
    <td class="bl br tdc">72</td>
    <td class="bl br tdc">.024</td>
  </tr>
  <tr>
    <td class="bl br tdc">H</td>
    <td class="bl br tdc">.266</td>
    <td class="bl br tdc">19</td>
    <td class="bl br tdc">.164</td>
    <td class="bl br tdc">46</td>
    <td class="bl br tdc">.079</td>
    <td class="bl br tdc">73</td>
    <td class="bl br tdc">.023</td>
  </tr>
  <tr>
    <td class="bl br tdc">G</td>
    <td class="bl br tdc">.261</td>
    <td class="bl br tdc">20</td>
    <td class="bl br tdc">.161</td>
    <td class="bl br tdc">47</td>
    <td class="bl br tdc">.077</td>
    <td class="bl br tdc">74</td>
    <td class="bl br tdc">.022</td>
  </tr>
  <tr>
    <td class="bl br tdc">F</td>
    <td class="bl br tdc">.257</td>
    <td class="bl br tdc">21</td>
    <td class="bl br tdc">.157</td>
    <td class="bl br tdc">48</td>
    <td class="bl br tdc">.075</td>
    <td class="bl br tdc">75</td>
    <td class="bl br tdc">.020</td>
  </tr>
  <tr>
    <td class="bl br tdc">E</td>
    <td class="bl br tdc">.250</td>
    <td class="bl br tdc">22</td>
    <td class="bl br tdc">.155</td>
    <td class="bl br tdc">49</td>
    <td class="bl br tdc">.072</td>
    <td class="bl br tdc">76</td>
    <td class="bl br tdc">.018</td>
  </tr>
  <tr>
    <td class="bl br tdc">D</td>
    <td class="bl br tdc">.246</td>
    <td class="bl br tdc">23</td>
    <td class="bl br tdc">.153</td>
    <td class="bl br tdc">50</td>
    <td class="bl br tdc">.069</td>
    <td class="bl br tdc">77</td>
    <td class="bl br tdc">.016</td>
  </tr>
  <tr>
    <td class="bl br tdc">C</td>
    <td class="bl br tdc">.242</td>
    <td class="bl br tdc">24</td>
    <td class="bl br tdc">.151</td>
    <td class="bl br tdc">51</td>
    <td class="bl br tdc">.066</td>
    <td class="bl br tdc">78</td>
    <td class="bl br tdc">.015</td>
  </tr>
  <tr>
    <td class="bl br tdc">B</td>
    <td class="bl br tdc">.238</td>
    <td class="bl br tdc">25</td>
    <td class="bl br tdc">.148</td>
    <td class="bl br tdc">52</td>
    <td class="bl br tdc">.063</td>
    <td class="bl br tdc">79</td>
    <td class="bl br tdc">.014</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">A</td>
    <td class="bb bl br tdc">.234</td>
    <td class="bb bl br tdc">26</td>
    <td class="bb bl br tdc">.146</td>
    <td class="bb bl br tdc">53</td>
    <td class="bb bl br tdc">.058</td>
    <td class="bb bl br tdc">80</td>
    <td class="bb bl br tdc">.013</td>
  </tr>
</table>

<p>The following table gives the diameters, in decimal parts of
an inch, of the various sizes of wire corresponding to the number
of gauge numbers of the different standard wire gauges used in
the United States.
<span class="pagenum" id="Page_742">742</span></p>


<table class="border2">
<caption>TABLE OF VARIOUS WIRE GAUGES<br />

<span class="small">In decimal parts of an inch</span></caption>
  <tr>
    <th>Number<br />of Wire<br />Gauge</th>
    <th>American,<br />or Brown<br />&amp; Sharpe<br />(B.&amp;S.)</th>
    <th>Birmingham,<br />or Brown &amp;<br />Sharpe<br />(B. W. G.)</th>
    <th>Washburn<br />&amp; Moen<br />Mfg. Co.,<br />Worcester,<br />Mass.</th>
    <th>Trenton<br />Iron Co.,<br />Trenton,<br />N. J.</th>
    <th>G. W.<br />Prentiss,<br />Holyoke,<br />Mass.</th>
    <th>Old<br />English,<br />From Brass<br />Mfrs' List</th>
    <th>British<br />Standard<br />(S. W. G.)</th>
  </tr>
  <tr>
    <td class="bl br tdc">0000000</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.500</td>
  </tr>
  <tr>
    <td class="bl br tdc">000000</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.460</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.464</td>
  </tr>
  <tr>
    <td class="bl br tdc">00000</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.430</td>
    <td class="bl br tdc">.450</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.432</td>
  </tr>
  <tr>
    <td class="bl br tdc">0000</td>
    <td class="bl br tdc">.46000</td>
    <td class="bl br tdc">.454</td>
    <td class="bl br tdc">.393</td>
    <td class="bl br tdc">.400</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.400</td>
  </tr>
  <tr>
    <td class="bl br tdc">000</td>
    <td class="bl br tdc">.40964</td>
    <td class="bl br tdc">.425</td>
    <td class="bl br tdc">.362</td>
    <td class="bl br tdc">.360</td>
    <td class="bl br tdc">.3586</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.372</td>
  </tr>
  <tr>
    <td class="bl br tdc">00</td>
    <td class="bl br tdc">.36480</td>
    <td class="bl br tdc">.380</td>
    <td class="bl br tdc">.331</td>
    <td class="bl br tdc">.330</td>
    <td class="bl br tdc">.3282</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.348</td>
  </tr>
  <tr>
    <td class="bl br tdc">0</td>
    <td class="bl br tdc">.32486</td>
    <td class="bl br tdc">.340</td>
    <td class="bl br tdc">.307</td>
    <td class="bl br tdc">.305</td>
    <td class="bl br tdc">.2994</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.324</td>
  </tr>
  <tr>
    <td class="bl br tdc">1</td>
    <td class="bl br tdc">.28930</td>
    <td class="bl br tdc">.300</td>
    <td class="bl br tdc">.283</td>
    <td class="bl br tdc">.285</td>
    <td class="bl br tdc">.2777</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.300</td>
  </tr>
  <tr>
    <td class="bl br tdc">2</td>
    <td class="bl br tdc">.25763</td>
    <td class="bl br tdc">.284</td>
    <td class="bl br tdc">.263</td>
    <td class="bl br tdc">.265</td>
    <td class="bl br tdc">.2591</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.276</td>
  </tr>
  <tr>
    <td class="bl br tdc">3</td>
    <td class="bl br tdc">.22942</td>
    <td class="bl br tdc">.259</td>
    <td class="bl br tdc">.244</td>
    <td class="bl br tdc">.245</td>
    <td class="bl br tdc">.2401</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.252</td>
  </tr>
  <tr>
    <td class="bl br tdc">4</td>
    <td class="bl br tdc">.20431</td>
    <td class="bl br tdc">.238</td>
    <td class="bl br tdc">.225</td>
    <td class="bl br tdc">.225</td>
    <td class="bl br tdc">.2230</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.232</td>
  </tr>
  <tr>
    <td class="bl br tdc">5</td>
    <td class="bl br tdc">.18194</td>
    <td class="bl br tdc">.220</td>
    <td class="bl br tdc">.207</td>
    <td class="bl br tdc">.205</td>
    <td class="bl br tdc">.2047</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.212</td>
  </tr>
  <tr>
    <td class="bl br tdc">6</td>
    <td class="bl br tdc">.16202</td>
    <td class="bl br tdc">.203</td>
    <td class="bl br tdc">.192</td>
    <td class="bl br tdc">.190</td>
    <td class="bl br tdc">.1885</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.192</td>
  </tr>
  <tr>
    <td class="bl br tdc">7</td>
    <td class="bl br tdc">.14428</td>
    <td class="bl br tdc">.180</td>
    <td class="bl br tdc">.177</td>
    <td class="bl br tdc">.175</td>
    <td class="bl br tdc">.1758</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.176</td>
  </tr>
  <tr>
    <td class="bl br tdc">8</td>
    <td class="bl br tdc">.12849</td>
    <td class="bl br tdc">.165</td>
    <td class="bl br tdc">.162</td>
    <td class="bl br tdc">.160</td>
    <td class="bl br tdc">.1605</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.160</td>
  </tr>
  <tr>
    <td class="bl br tdc">9</td>
    <td class="bl br tdc">.11443</td>
    <td class="bl br tdc">.148</td>
    <td class="bl br tdc">.148</td>
    <td class="bl br tdc">.145</td>
    <td class="bl br tdc">.1471</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.144</td>
  </tr>
  <tr>
    <td class="bl br tdc">10</td>
    <td class="bl br tdc">.10189</td>
    <td class="bl br tdc">.134</td>
    <td class="bl br tdc">.135</td>
    <td class="bl br tdc">.130</td>
    <td class="bl br tdc">.1351</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.128</td>
  </tr>
  <tr>
    <td class="bl br tdc">11</td>
    <td class="bl br tdc">.090742</td>
    <td class="bl br tdc">.120</td>
    <td class="bl br tdc">.120</td>
    <td class="bl br tdc">.1175</td>
    <td class="bl br tdc">.1205</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.116</td>
  </tr>
  <tr>
    <td class="bl br tdc">12</td>
    <td class="bl br tdc">.080808</td>
    <td class="bl br tdc">.109</td>
    <td class="bl br tdc">.105</td>
    <td class="bl br tdc">.1050</td>
    <td class="bl br tdc">.1065</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.104</td>
  </tr>
  <tr>
    <td class="bl br tdc">13</td>
    <td class="bl br tdc">.071961</td>
    <td class="bl br tdc">.095</td>
    <td class="bl br tdc">.0920</td>
    <td class="bl br tdc">.0925</td>
    <td class="bl br tdc">.0928</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.0920</td>
  </tr>
  <tr>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">.064084</td>
    <td class="bl br tdc">.083</td>
    <td class="bl br tdc">.0800</td>
    <td class="bl br tdc">.0800</td>
    <td class="bl br tdc">.0816</td>
    <td class="bl br tdc">.08300</td>
    <td class="bl br tdc">.0800</td>
  </tr>
  <tr>
    <td class="bl br tdc">15</td>
    <td class="bl br tdc">.057068</td>
    <td class="bl br tdc">.072</td>
    <td class="bl br tdc">.0720</td>
    <td class="bl br tdc">.0700</td>
    <td class="bl br tdc">.0726</td>
    <td class="bl br tdc">.07200</td>
    <td class="bl br tdc">.0720</td>
  </tr>
  <tr>
    <td class="bl br tdc">16</td>
    <td class="bl br tdc">.050820</td>
    <td class="bl br tdc">.065</td>
    <td class="bl br tdc">.0630</td>
    <td class="bl br tdc">.0610</td>
    <td class="bl br tdc">.0627</td>
    <td class="bl br tdc">.06500</td>
    <td class="bl br tdc">.0640</td>
  </tr>
  <tr>
    <td class="bl br tdc">17</td>
    <td class="bl br tdc">.045257</td>
    <td class="bl br tdc">.058</td>
    <td class="bl br tdc">.0540</td>
    <td class="bl br tdc">.0525</td>
    <td class="bl br tdc">.0546</td>
    <td class="bl br tdc">.05800</td>
    <td class="bl br tdc">.0560</td>
  </tr>
  <tr>
    <td class="bl br tdc">18</td>
    <td class="bl br tdc">.040303</td>
    <td class="bl br tdc">.049</td>
    <td class="bl br tdc">.0470</td>
    <td class="bl br tdc">.0450</td>
    <td class="bl br tdc">.0478</td>
    <td class="bl br tdc">.04900</td>
    <td class="bl br tdc">.0480</td>
  </tr>
  <tr>
    <td class="bl br tdc">19</td>
    <td class="bl br tdc">.035890</td>
    <td class="bl br tdc">.042</td>
    <td class="bl br tdc">.0410</td>
    <td class="bl br tdc">.0400</td>
    <td class="bl br tdc">.0411</td>
    <td class="bl br tdc">.04000</td>
    <td class="bl br tdc">.0400</td>
  </tr>
  <tr>
    <td class="bl br tdc">20</td>
    <td class="bl br tdc">.031961</td>
    <td class="bl br tdc">.035</td>
    <td class="bl br tdc">.0350</td>
    <td class="bl br tdc">.0350</td>
    <td class="bl br tdc">.0351</td>
    <td class="bl br tdc">.03500</td>
    <td class="bl br tdc">.0360</td>
  </tr>
  <tr>
    <td class="bl br tdc">21</td>
    <td class="bl br tdc">.028462</td>
    <td class="bl br tdc">.032</td>
    <td class="bl br tdc">.0320</td>
    <td class="bl br tdc">.0310</td>
    <td class="bl br tdc">.0321</td>
    <td class="bl br tdc">.03150</td>
    <td class="bl br tdc">.0320</td>
  </tr>
  <tr>
    <td class="bl br tdc">22</td>
    <td class="bl br tdc">.025347</td>
    <td class="bl br tdc">.028</td>
    <td class="bl br tdc">.0280</td>
    <td class="bl br tdc">.0280</td>
    <td class="bl br tdc">.0290</td>
    <td class="bl br tdc">.02950</td>
    <td class="bl br tdc">.0280</td>
  </tr>
  <tr>
    <td class="bl br tdc">23</td>
    <td class="bl br tdc">.022571</td>
    <td class="bl br tdc">.025</td>
    <td class="bl br tdc">.0250</td>
    <td class="bl br tdc">.0250</td>
    <td class="bl br tdc">.0261</td>
    <td class="bl br tdc">.02700</td>
    <td class="bl br tdc">.0240</td>
  </tr>
  <tr>
    <td class="bl br tdc">24</td>
    <td class="bl br tdc">.020100</td>
    <td class="bl br tdc">.022</td>
    <td class="bl br tdc">.0230</td>
    <td class="bl br tdc">.0225</td>
    <td class="bl br tdc">.0231</td>
    <td class="bl br tdc">.02500</td>
    <td class="bl br tdc">.0220</td>
  </tr>
  <tr>
    <td class="bl br tdc">25</td>
    <td class="bl br tdc">.017900</td>
    <td class="bl br tdc">.020</td>
    <td class="bl br tdc">.0200</td>
    <td class="bl br tdc">.0200</td>
    <td class="bl br tdc">.0212</td>
    <td class="bl br tdc">.02300</td>
    <td class="bl br tdc">.0200</td>
  </tr>
  <tr>
    <td class="bl br tdc">26</td>
    <td class="bl br tdc">.015940</td>
    <td class="bl br tdc">.018</td>
    <td class="bl br tdc">.0180</td>
    <td class="bl br tdc">.0180</td>
    <td class="bl br tdc">.0194</td>
    <td class="bl br tdc">.02050</td>
    <td class="bl br tdc">.0180</td>
  </tr>
  <tr>
    <td class="bl br tdc">27</td>
    <td class="bl br tdc">.014195</td>
    <td class="bl br tdc">.016</td>
    <td class="bl br tdc">.0170</td>
    <td class="bl br tdc">.0170</td>
    <td class="bl br tdc">.0182</td>
    <td class="bl br tdc">.01875</td>
    <td class="bl br tdc">.0164</td>
  </tr>
  <tr>
    <td class="bl br tdc">28</td>
    <td class="bl br tdc">.012641</td>
    <td class="bl br tdc">.014</td>
    <td class="bl br tdc">.0160</td>
    <td class="bl br tdc">.0160</td>
    <td class="bl br tdc">.0170</td>
    <td class="bl br tdc">.01650</td>
    <td class="bl br tdc">.0148</td>
  </tr>
  <tr>
    <td class="bl br tdc">29</td>
    <td class="bl br tdc">.011257</td>
    <td class="bl br tdc">.013</td>
    <td class="bl br tdc">.0150</td>
    <td class="bl br tdc">.0150</td>
    <td class="bl br tdc">.0163</td>
    <td class="bl br tdc">.01550</td>
    <td class="bl br tdc">.0136</td>
  </tr>
  <tr>
    <td class="bl br tdc">30</td>
    <td class="bl br tdc">.010025</td>
    <td class="bl br tdc">.012</td>
    <td class="bl br tdc">.0140</td>
    <td class="bl br tdc">.0140</td>
    <td class="bl br tdc">.0156</td>
    <td class="bl br tdc">.01375</td>
    <td class="bl br tdc">.0124</td>
  </tr>
  <tr>
    <td class="bl br tdc">31</td>
    <td class="bl br tdc">.008928</td>
    <td class="bl br tdc">.010</td>
    <td class="bl br tdc">.0130</td>
    <td class="bl br tdc">.0130</td>
    <td class="bl br tdc">.0146</td>
    <td class="bl br tdc">.01225</td>
    <td class="bl br tdc">.0116</td>
  </tr>
  <tr>
    <td class="bl br tdc">32</td>
    <td class="bl br tdc">.007950</td>
    <td class="bl br tdc">.009</td>
    <td class="bl br tdc">.0120</td>
    <td class="bl br tdc">.0120</td>
    <td class="bl br tdc">.0136</td>
    <td class="bl br tdc">.01125</td>
    <td class="bl br tdc">.0108</td>
  </tr>
  <tr>
    <td class="bl br tdc">33</td>
    <td class="bl br tdc">.007080</td>
    <td class="bl br tdc">.008</td>
    <td class="bl br tdc">.0110</td>
    <td class="bl br tdc">.0110</td>
    <td class="bl br tdc">.0130</td>
    <td class="bl br tdc">.01025</td>
    <td class="bl br tdc">.0100</td>
  </tr>
  <tr>
    <td class="bl br tdc">34</td>
    <td class="bl br tdc">.006305</td>
    <td class="bl br tdc">.007</td>
    <td class="bl br tdc">.0100</td>
    <td class="bl br tdc">.0100</td>
    <td class="bl br tdc">.0118</td>
    <td class="bl br tdc">.00950</td>
    <td class="bl br tdc">.0092</td>
  </tr>
  <tr>
    <td class="bl br tdc">35</td>
    <td class="bl br tdc">.005615</td>
    <td class="bl br tdc">.005</td>
    <td class="bl br tdc">.0095</td>
    <td class="bl br tdc">.0095</td>
    <td class="bl br tdc">.0109</td>
    <td class="bl br tdc">.00900</td>
    <td class="bl br tdc">.0084</td>
  </tr>
  <tr>
    <td class="bl br tdc">36</td>
    <td class="bl br tdc">.005000</td>
    <td class="bl br tdc">.004</td>
    <td class="bl br tdc">.0090</td>
    <td class="bl br tdc">.0090</td>
    <td class="bl br tdc">.0100</td>
    <td class="bl br tdc">.00750</td>
    <td class="bl br tdc">.0076</td>
  </tr>
  <tr>
    <td class="bl br tdc">37</td>
    <td class="bl br tdc">.004453</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.0085</td>
    <td class="bl br tdc">.0085</td>
    <td class="bl br tdc">.0095</td>
    <td class="bl br tdc">.00650</td>
    <td class="bl br tdc">.0068</td>
  </tr>
  <tr>
    <td class="bl br tdc">38</td>
    <td class="bl br tdc">.003965</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.0080</td>
    <td class="bl br tdc">.0080</td>
    <td class="bl br tdc">.0090</td>
    <td class="bl br tdc">.00575</td>
    <td class="bl br tdc">.0066</td>
  </tr>
  <tr>
    <td class="bl br tdc">39</td>
    <td class="bl br tdc">.003531</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.0075</td>
    <td class="bl br tdc">.0075</td>
    <td class="bl br tdc">.0083</td>
    <td class="bl br tdc">.00500</td>
    <td class="bl br tdc">.0052</td>
  </tr>
  <tr>
    <td class="bl br tdc">40</td>
    <td class="bl br tdc">.003145</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc">.0070</td>
    <td class="bl br tdc">.0070</td>
    <td class="bl br tdc">.0078</td>
    <td class="bl br tdc">.00450</td>
    <td class="bl br tdc">.0048</td>
  </tr>
  <tr>
    <td class="bl br tdc">41</td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"></td>
    <td class="bl br tdc"> </td>
    <td class="bl br tdc">.0044</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">42</td>
    <td class="bb bl br tdc"></td>
    <td class="bb bl br tdc"></td>
    <td class="bb bl br tdc"></td>
    <td class="bb bl br tdc"></td>
    <td class="bb bl br tdc"></td>
    <td class="bb bl br tdc"></td>
    <td class="bb bl br tdc">.0040</td>
  </tr>
</table>

<blockquote>

<p>NOTE.—The sizes of wire are ordinarily expressed by an arbitrary series of numbers.
Unfortunately there are several independent numbering methods, so that it is always necessary
to specify the method or wire gauge used. The above table gives the numbers and diameters in
decimal parts of an inch for the various wire gauges in general use.</p></blockquote>
<p><span class="pagenum" id="Page_743">743</span></p>

<p><b>Wiring Terms.</b>—The various members of a complex wiring
installation are designated feeders, sub-feeders, mains, branches,
and taps.</p>

<p>A <i>feeder</i> is a stretch of wiring to which no connection is made
except at its two ends.</p>

<p>A <i>sub-feeder</i> is of the same class as a feeder, but is distinguished
either by being one of two or more connecting links
between the end of a single feeder and several distributing
mains, or by constituting an extension of a feeder.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0826" src="images/fig0826.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 826.  Circuit diagram illustrating names of the various parts. A circuit may consist of
the following parts as defined in the accompanying text: 1, feeder, 2, sub-feeders, 3, mains,
4, branches, 5, taps. It is well to clearly distinguish between these divisions because
the terms are constantly used in wiring.</p>
</div>

<p>A <i>main</i> is a stretch of wiring supplied from one or more feeders
or sub-feeders and distributing current to a number of taps, or
else to a number of branches.</p>

<p>A <i>branch</i> distributes current among a number of lamps, etc.</p>

<p>A <i>tap</i> almost invariably delivers current to a single lamp or
other device.
<span class="pagenum" id="Page_744">744</span></p>

<blockquote>

<p>Reference to <a href="#fig0826">fig. 826</a> will make these definitions clearer. This diagram
is intended merely to illustrate the above definitions and does not represent
any special plan of wiring.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0827" src="images/fig0827.jpg"
alt="" />
<img id="fig0828" src="images/fig0828.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs</span>. 827 and 828. Simplest forms of circuit, consisting of a main with one or more lamps at
the end. The smallest size wire allowed (No. 14 B.&amp;S. gauge) will generally be found
amply large for such circuits. Note carefully the difference between a main and a branch
by comparison with <a href="#fig0826">fig. 826</a>. A main begins from a fuse block, while a branch is an offset
from a main without any fuse block.</p>
</div>

<blockquote>

<p>The simplest possible wiring installation is one in which a single lamp
or compact cluster of lamps is located at the end of a main, as shown in
figs. 827 and 828. In such cases calculations are almost always unnecessary,
for the reason that No. 14 wire, the smallest size allowed by the
underwriters, will supply several lamps at a long distance (as interior
wiring goes) with a very moderate drop. For example, if the three
lamps shown at the end of the main in <a href="#fig0828">fig. 828</a>, be of 16 candle power
each, and the voltage of the supply circuit be 110 volts, a main of No. 14
wire would supply the lamps at a distance of 135 feet from the fuse
block with a drop of only 1 per cent.</p>

<p>When the lamps are strung along the main, however, as in <a href="#fig0826">fig. 826</a>, it
is sometimes necessary to choose the size of wire with regard to the drop,
and in order to do this the main must be measured for either "ampere
feet" or "lamp feet."</p></blockquote>

<p><b>Wire Calculations.</b>—The problem of calculating the size of
wire will be presented here in as simple a form as possible, with
explanation of the various steps so that any one can understand
how the formula is derived.</p>

<p>In determining the size of wire, there are four known factors
which enter into the calculation, viz.:
<span class="pagenum" id="Page_745">745</span></p>

<p>
1.  Length of circuit in feet;<br />
2.  Maximum current in amperes;<br />
3.  Drop or volts lost in the circuit, <i>in % of the impressed voltage</i>;<br />
4.  Heating effect of the current.<br />
</p>

<p>The calculation is based on the <i>mil foot</i>, which as previously
explained, is a foot of copper wire one mil in diameter and whose
resistance is equal to 10.79 ohms at 75&deg; Fahr.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0829" src="images/fig0829.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 829.—Wiring for lights requiring unusually long feeders.</p>
</div>

<p>The first step is to find an expression for the resistance of the
wire which may be later substituted in Ohm's law formula.
Accordingly, the resistance of any conductor is equal to <i>its length
in feet multiplied by its resistance per mil foot and the product
divided by its area in circular mils</i>, thus:
<span class="pagenum" id="Page_746">746</span></p>

<p class="table">resistance in ohms = <span class="div">
<span class="num">length in feet &times; resistance per mil foot</span>
<span class="tdc">circular mils</span></span></p>

<h4>or</h4>

<p class="table">ohms = <span class="div">
<span class="num">feet &times; 10.8</span>
<span class="denom">circular mils</span></span>
 . . . . (1)</p>

<p>(calling the resistance per mil foot 10.8 instead of 10.79 to
facilitate calculation).</p>

<h3>LAMP TABLE FOR RUBBER COVERED WIRES</h3>

<blockquote>

<p class="center">Showing the maximum number of 16 candle power 110 to 240 volt lamps in
parallel that may be carried by the various sizes of wire
without violating the underwriters' rules.</p></blockquote>

<table class="border2">
  <tr>
    <th rowspan="2">Wire size<br />B. &amp; S.<br />gauge</th>
    <th rowspan="2">Amperes.</th>
    <th colspan="2">3.1.watt lamps.</th>
    <th colspan="2">3.5.watt lamps.</th>
    <th colspan="3">4.watt lamps.</th>
  </tr>
  <tr>
    <th class="bb">At 110<br />volts.</th>
    <th class="bb br">220<br />V.</th>
    <th class="bb">At 110<br />volts.</th>
    <th class="bb br">220<br />V.</th>
    <th class="bb">220<br />V.</th>
    <th class="bb">230<br />V.</th>
    <th class="bb br">240<br />V.</th>
  </tr>
  <tr>
    <td class="bl br tdc">0000</td>
    <td class="br tdc">210</td>
    <td class="tdc">462</td>
    <td class="br tdc">924</td>
    <td class="tdc">412</td>
    <td class="br tdc">825</td>
    <td class="tdc">722</td>
    <td class="tdc">754</td>
    <td class="br tdc">787</td>
  </tr>
  <tr>
    <td class="bl br tdc">000</td>
    <td class="br tdc">177</td>
    <td class="tdc">389</td>
    <td class="br tdc">778</td>
    <td class="tdc">347</td>
    <td class="br tdc">695</td>
    <td class="tdc">608</td>
    <td class="tdc">636</td>
    <td class="br tdc">663</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">00</td>
    <td class="bb br tdc">150</td>
    <td class="bb tdc">330</td>
    <td class="bb br tdc">660</td>
    <td class="bb tdc">294</td>
    <td class="bb br tdc">589</td>
    <td class="bb tdc">515</td>
    <td class="bb tdc">539</td>
    <td class="bb br tdc">562</td>
  </tr>
  <tr>
    <td class="bl br tdc">0</td>
    <td class="br tdc">127</td>
    <td class="tdc">279</td>
    <td class="br tdc">558</td>
    <td class="tdc">249</td>
    <td class="br tdc">499</td>
    <td class="tdc">436</td>
    <td class="tdc">456</td>
    <td class="br tdc">476</td>
  </tr>
  <tr>
    <td class="bl br tdc">1</td>
    <td class="br tdc">107</td>
    <td class="tdc">235</td>
    <td class="br tdc">470</td>
    <td class="tdc">210</td>
    <td class="br tdc">420</td>
    <td class="tdc">367</td>
    <td class="tdc">384</td>
    <td class="br tdc">401</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">2</td>
    <td class="bb br tdc">90</td>
    <td class="bb tdc">197</td>
    <td class="bb br tdc">396</td>
    <td class="bb tdc">176</td>
    <td class="bb br tdc">353</td>
    <td class="bb tdc">309</td>
    <td class="bb tdc">323</td>
    <td class="bb br tdc">337</td>
  </tr>
  <tr>
    <td class="bl br tdc">3</td>
    <td class="br tdc">76</td>
    <td class="tdc">167</td>
    <td class="br tdc">334</td>
    <td class="tdc">149</td>
    <td class="br tdc">298</td>
    <td class="tdc">261</td>
    <td class="tdc">273</td>
    <td class="br tdc">285</td>
  </tr>
  <tr>
    <td class="bl br tdc">4</td>
    <td class="br tdc">65</td>
    <td class="tdc">143</td>
    <td class="br tdc">286</td>
    <td class="tdc">127</td>
    <td class="br tdc">255</td>
    <td class="tdc">223</td>
    <td class="tdc">233</td>
    <td class="br tdc">243</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">5</td>
    <td class="bb br tdc">54</td>
    <td class="bb tdc">118</td>
    <td class="bb br tdc">237</td>
    <td class="bb tdc">106</td>
    <td class="bb br tdc">212</td>
    <td class="bb tdc">185</td>
    <td class="bb tdc">194</td>
    <td class="bb br tdc">202</td>
  </tr>
  <tr>
    <td class="bl br tdc">6</td>
    <td class="br tdc">46</td>
    <td class="tdc">101</td>
    <td class="br tdc">202</td>
    <td class="tdc">90</td>
    <td class="br tdc">180</td>
    <td class="tdc">158</td>
    <td class="tdc">165</td>
    <td class="br tdc">172</td>
  </tr>
  <tr>
    <td class="bl br tdc">8</td>
    <td class="br tdc">33</td>
    <td class="tdc">72</td>
    <td class="br tdc">145</td>
    <td class="tdc">64</td>
    <td class="br tdc">129</td>
    <td class="tdc">113</td>
    <td class="tdc">118</td>
    <td class="br tdc">123</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">10</td>
    <td class="bb br tdc">24</td>
    <td class="bb tdc">52</td>
    <td class="bb br tdc">105</td>
    <td class="bb tdc">47</td>
    <td class="bb br tdc">94</td>
    <td class="bb tdc">82</td>
    <td class="bb tdc">86</td>
    <td class="bb br tdc">90</td>
  </tr>
  <tr>
    <td class="bl br tdc">12</td>
    <td class="br tdc">17</td>
    <td class="tdc">37</td>
    <td class="br tdc">74</td>
    <td class="tdc">33</td>
    <td class="br tdc">66</td>
    <td class="tdc">58</td>
    <td class="tdc">61</td>
    <td class="br tdc">63</td>
  </tr>
  <tr>
    <td class="bl br tdc">14</td>
    <td class="br tdc">12</td>
    <td class="tdc">26</td>
    <td class="br tdc">52</td>
    <td class="tdc">23&frac12;</td>
    <td class="br tdc">47</td>
    <td class="tdc">41</td>
    <td class="tdc">43</td>
    <td class="br tdc">45</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">16<a id="FNanchor_3" href="#Footnote_3" class="fnanchor">3</a></td>
    <td class="bb br tdc">6</td>
    <td class="bb tdc">13</td>
    <td class="bb br tdc">..</td>
    <td class="bb tdc">11</td>
    <td class="bb br tdc">..</td>
    <td class="bb tdc">20</td>
    <td class="bb tdc">21</td>
    <td class="bb br tdc">22</td>
  </tr>
</table>

<p>Now, according to Ohm's law,</p>

<p class="center">volts = amperes &times; ohms . . . . (2)</p>

<p>hence, substituting in (2) the value for the resistance in ohms,
as obtained in (1):</p>

<p class="table">volts = amperes &times;<span class="div">
<span class="num">feet &times; 10.8</span>
<span class="denom">circular mils</span></span>
<span class="pagenum" id="Page_747">747</span></p>

<p>or using the usual symbols</p>

<p class="table">E = I &times; <span class="div">
<span class="num">feet &times; 10.8</span>
<span class="denom">circular mils</span></span>
 . . . . (3)</p>

<p>or expressed in words, formula (3) means that the volts lost or
<i>drop</i> between the beginning and end of a circuit is equal to the
current flowing through the circuit multiplied by the product
of the conductors' length in feet multiplied by the resistance of
one mil foot of wire, divided by the area of the conductor in
circular mils.</p>

<h3>LAMP TABLE FOR WEATHER PROOF WIRES</h3>

<blockquote>

<p class="center">Showing the maximum number of 16 candle power 120 to 240 volt lamps in
parallel that may be carried by various sizes of weather proof
wire without violating the underwriters' rules.</p></blockquote>

<table class="border2">
  <tr>
    <th rowspan="2">Wire size<br />B. &amp; S.<br />gauge</th>
    <th rowspan="2">Amperes.</th>
    <th colspan="2">3.1.watt lamps.</th>
    <th colspan="2">3.5.watt lamps.</th>
    <th colspan="3">4.watt lamps.</th>
  </tr>
  <tr>
    <th class="bb">110<br />V.</th>
    <th class="bb br">220<br />V.</th>
    <th class="bb">110<br />V.</th>
    <th class="bb br">220<br />V.</th>
    <th class="bb">220<br />V.</th>
    <th class="bb">230<br />V.</th>
    <th class="bb br">240<br />V.</th>
  </tr>
  <tr>
    <td class="bl br tdc">0000</td>
    <td class="br tdc">312</td>
    <td class="tdc">686</td>
    <td class="br tdc">1372</td>
    <td class="tdc">612</td>
    <td class="br tdc">1225</td>
    <td class="tdc">1072</td>
    <td class="tdc">1121</td>
    <td class="br tdc">1170</td>
  </tr>
  <tr>
    <td class="bl br tdc">000</td>
    <td class="br tdc">262</td>
    <td class="tdc">576</td>
    <td class="br tdc">1152</td>
    <td class="tdc">514</td>
    <td class="br tdc">1029</td>
    <td class="tdc">900</td>
    <td class="tdc">941</td>
    <td class="br tdc">982</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">00</td>
    <td class="bb br tdc">220</td>
    <td class="bb tdc">484</td>
    <td class="bb br tdc">968</td>
    <td class="bb tdc">432</td>
    <td class="bb br tdc">864</td>
    <td class="bb tdc">756</td>
    <td class="bb tdc">790</td>
    <td class="bb br tdc">825</td>
  </tr>
  <tr>
    <td class="bl br tdc">0</td>
    <td class="br tdc">185</td>
    <td class="tdc">407</td>
    <td class="br tdc">814</td>
    <td class="tdc">363</td>
    <td class="br tdc">726</td>
    <td class="tdc">636</td>
    <td class="tdc">665</td>
    <td class="br tdc">693</td>
  </tr>
  <tr>
    <td class="bl br tdc">1</td>
    <td class="br tdc">156</td>
    <td class="tdc">343</td>
    <td class="br tdc">686</td>
    <td class="tdc">306</td>
    <td class="br tdc">612</td>
    <td class="tdc">536</td>
    <td class="tdc">560</td>
    <td class="br tdc">585</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">2</td>
    <td class="bb br tdc">131</td>
    <td class="bb tdc">288</td>
    <td class="bb br tdc">576</td>
    <td class="bb tdc">257</td>
    <td class="bb br tdc">514</td>
    <td class="bb tdc">450</td>
    <td class="bb tdc">470</td>
    <td class="bb br tdc">491</td>
  </tr>
  <tr>
    <td class="bl br tdc">3</td>
    <td class="br tdc">220</td>
    <td class="tdc">242</td>
    <td class="br tdc">484</td>
    <td class="tdc">216</td>
    <td class="br tdc">432</td>
    <td class="tdc">378</td>
    <td class="tdc">395</td>
    <td class="br tdc">412</td>
  </tr>
  <tr>
    <td class="bl br tdc">4</td>
    <td class="br tdc">92</td>
    <td class="tdc">202</td>
    <td class="br tdc">404</td>
    <td class="tdc">180</td>
    <td class="br tdc">361</td>
    <td class="tdc">316</td>
    <td class="tdc">330</td>
    <td class="br tdc">345</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">5</td>
    <td class="bb br tdc">77</td>
    <td class="bb tdc">169</td>
    <td class="bb br tdc">338</td>
    <td class="bb tdc">151</td>
    <td class="bb br tdc">302</td>
    <td class="bb tdc">264</td>
    <td class="bb tdc">276</td>
    <td class="bb br tdc">288</td>
  </tr>
  <tr>
    <td class="bl br tdc">6</td>
    <td class="br tdc">65</td>
    <td class="tdc">143</td>
    <td class="br tdc">286</td>
    <td class="tdc">127</td>
    <td class="br tdc">255</td>
    <td class="tdc">223</td>
    <td class="tdc">233</td>
    <td class="br tdc">243</td>
  </tr>
  <tr>
    <td class="bl br tdc">8</td>
    <td class="br tdc">46</td>
    <td class="tdc">101</td>
    <td class="br tdc">202</td>
    <td class="tdc">90</td>
    <td class="br tdc">180</td>
    <td class="tdc">158</td>
    <td class="tdc">165</td>
    <td class="br tdc">172</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">10</td>
    <td class="bb br tdc">32</td>
    <td class="bb tdc">70</td>
    <td class="bb br tdc">140</td>
    <td class="bb tdc">62</td>
    <td class="bb br tdc">125</td>
    <td class="bb tdc">110</td>
    <td class="bb tdc">115</td>
    <td class="bb br tdc">120</td>
  </tr>
  <tr>
    <td class="bl br tdc">12</td>
    <td class="br tdc">23</td>
    <td class="tdc">50</td>
    <td class="br tdc">101</td>
    <td class="tdc">45</td>
    <td class="br tdc">90</td>
    <td class="tdc">79</td>
    <td class="tdc">82</td>
    <td class="br tdc">86</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">14</td>
    <td class="bb br tdc">16</td>
    <td class="bb tdc">35</td>
    <td class="bb br tdc">70</td>
    <td class="bb tdc">31</td>
    <td class="bb br tdc">62</td>
    <td class="bb tdc">55</td>
    <td class="bb tdc">57</td>
    <td class="bb br tdc">60</td>
  </tr>
</table>

<p>Now, since the length of the circuit is given as the "run" or
distance one way, that is, one half the total length of wire in
the circuit, formula (3) must be multiplied by 2 to get the total
drop, that is:
<span class="pagenum" id="Page_748">748</span></p>

<p class="table">E = I &times;<span class="div">
<span class="num">feet &times; 10.8 X 2</span>
<span class="denom">circular mills</span></span>
= <span class="div">
<span class="num">I &times; feet &times; 21.6</span>
<span class="denom">circular mills</span></span>
 . . . . (4)</p>

<p>Solving the last equation for the unknown quantity, the following
equation is obtained for size of wire:</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0830" src="images/fig0830.jpg"
alt="" />
<img id="fig0831" src="images/fig0831.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs</span>. 830 and 831.—Symmetrical and unsymmetrical distribution. When a main is supplied
by a feeder, the junction of the two, if practicable, is located at the electrical center of
the main, as indicated in <a href="#fig0830">fig. 830</a>, so that the distribution is symmetrical, that is, the
ampere feet each way from the junction are the same. This is nearly always practicable
in surface wiring, and when it is practiced it is only necessary to calculate the wire size
for one-half of the main, as the other half is identical. In <a href="#fig0830">fig. 830</a> there are four lamps
on each side of the junction, J; the center of each group is at a distance, M, so that the
lamp feet in each half of the main are 5 &times; M. The lamp feet of the feeder would be
10 &times; N, N being the distance from the feeder fuse block to the junction, J. In concealed
work, however, it does not always happen that a feeder can be made to join a
main at its electrical center; when this is not practicable, each end of the main should
be figured separately. In <a href="#fig0831">fig. 831</a>, for instance, the main has five lamps on one side and
two on the other, and the distances from the junction to the centers of the two groups
are at unequal distances S and S'. If the distance S be 14 feet, and the lamps, 16 c. p.,
the lamp feet in the left hand main equals 5 &times; 14 = 70, while in the main to the right,
taking S' at 10 feet, there are only 2 &times; 10 = 20 lamp feet. Hence what appears to be
one continuous main in this case would have to be treated as two mains, and each part
figured separately.</p>
</div>

<p class="table">circular mils = <span class="div">
<span class="num">I &times; feet &times; 21.6</span>
<span class="denom">E</span></span>
 = <span class="div">
<span class="num">amperes &times; feet &times; 21.6</span>
<span class="denom">"drop"</span></span>
 . . . . (5)</p>

<p>The following practical example is given to illustrate the
application of the formula just obtained:
<span class="pagenum" id="Page_749">749</span></p>

<blockquote>

<p>EXAMPLE.—What size wire should be used on a 250 volt circuit to
transmit a current of 200 amperes a distance of 350 feet to a center of
distribution with a loss of three per cent. under full load?</p>

<p>The volts lost or drop is equal to 250 &times; .03 = 7.5 volts.</p></blockquote>

<table class="border2">
<caption>PROPERTIES OF COPPER WIRE</caption>
  <tr>
    <th rowspan="2">Number<br />of gauge<br />B. &amp; S.</th>
    <th rowspan="2">Diameter<br />in<br />mils</th>
    <th rowspan="2">Area in<br />circular<br />mils</th>
    <th colspan="3">Weight in pounds</th>
    <th colspan="2">Resistance at 68&deg; Fahr.</th>
  </tr>
  <tr>
    <th class="bb br">1,000 feet</th>
    <th class="bb br">mile</th>
    <th class="bb br">Feet per<br />pound</th>
    <th class="bb br">1,000 Feet</th>
    <th class="bb br">mile</th>
  </tr>
  <tr>
    <td class="bl br tdc">0000</td>
    <td class="br tdc">460</td>
    <td class="br tdc">211,600</td>
    <td class="br tdc">640.5</td>
    <td class="br tdc">3,381</td>
    <td class="br tdc">1.561</td>
    <td class="br tdc">.04893</td>
    <td class="br tdc">.2583</td>
  </tr>
  <tr>
    <td class="bl br tdc">000</td>
    <td class="br tdc">409.6</td>
    <td class="br tdc">167,800</td>
    <td class="br tdc">508</td>
    <td class="br tdc">2,682</td>
    <td class="br tdc">1.969</td>
    <td class="br tdc">.06170</td>
    <td class="br tdc">.3258</td>
  </tr>
  <tr>
    <td class="bl br tdc">00</td>
    <td class="br tdc">364.8</td>
    <td class="br tdc">133,100</td>
    <td class="br tdc">402.8</td>
    <td class="br tdc">2,127</td>
    <td class="br tdc">2.482</td>
    <td class="br tdc">.07780</td>
    <td class="br tdc">.4108</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">0</td>
    <td class="bb br tdc">324.9</td>
    <td class="bb br tdc">105,500</td>
    <td class="bb br tdc">319.5</td>
    <td class="bb br tdc">1,687</td>
    <td class="bb br tdc">3.130</td>
    <td class="bb br tdc">.09811</td>
    <td class="bb br tdc">.5180</td>
  </tr>
  <tr>
    <td class="bl br tdc">1</td>
    <td class="br tdc">289.3</td>
    <td class="br tdc">83,690</td>
    <td class="br tdc">253.3</td>
    <td class="br tdc">1,337</td>
    <td class="br tdc">3.947</td>
    <td class="br tdc">.12370</td>
    <td class="br tdc">.6531</td>
  </tr>
  <tr>
    <td class="bl br tdc">2</td>
    <td class="br tdc">257.6</td>
    <td class="br tdc">66,370</td>
    <td class="br tdc">200.9</td>
    <td class="br tdc">1,062</td>
    <td class="br tdc">4.977</td>
    <td class="br tdc">.1560</td>
    <td class="br tdc">.8237</td>
  </tr>
  <tr>
    <td class="bl br tdc">3</td>
    <td class="br tdc">229.4</td>
    <td class="br tdc">52,630</td>
    <td class="br tdc">159.3</td>
    <td class="br tdc">841.1</td>
    <td class="br tdc">6.276</td>
    <td class="br tdc">.1967</td>
    <td class="br tdc">1.0386</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">4</td>
    <td class="bb br tdc">204.3</td>
    <td class="bb br tdc">41,740</td>
    <td class="bb br tdc">126.4</td>
    <td class="bb br tdc">667.4</td>
    <td class="bb br tdc">7.914</td>
    <td class="bb br tdc">.2480</td>
    <td class="bb br tdc">1.3094</td>
  </tr>
  <tr>
    <td class="bl br tdc">5</td>
    <td class="br tdc">181.9</td>
    <td class="br tdc">33,100</td>
    <td class="br tdc">100.2</td>
    <td class="br tdc">529.0</td>
    <td class="br tdc">9.980</td>
    <td class="br tdc">.3128</td>
    <td class="br tdc">1.6516</td>
  </tr>
  <tr>
    <td class="bl br tdc">6</td>
    <td class="br tdc">162.0</td>
    <td class="br tdc">26,250</td>
    <td class="br tdc">79.46</td>
    <td class="br tdc">419.5</td>
    <td class="br tdc">12.580</td>
    <td class="br tdc">.3944</td>
    <td class="br tdc">2.0824</td>
  </tr>
  <tr>
    <td class="bl br tdc">7</td>
    <td class="br tdc">144.3</td>
    <td class="br tdc">20,820</td>
    <td class="br tdc">63.02</td>
    <td class="br tdc">332.7</td>
    <td class="br tdc">15.87</td>
    <td class="br tdc">.4973</td>
    <td class="br tdc">2.6257</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">8</td>
    <td class="bb br tdc">128.5</td>
    <td class="bb br tdc">16,510</td>
    <td class="bb br tdc">49.98</td>
    <td class="bb br tdc">263.9</td>
    <td class="bb br tdc">20.01</td>
    <td class="bb br tdc">.6271</td>
    <td class="bb br tdc">3.3111</td>
  </tr>
  <tr>
    <td class="bl br tdc">9</td>
    <td class="br tdc">114.4</td>
    <td class="br tdc">13,090</td>
    <td class="br tdc">39.63</td>
    <td class="br tdc">209.2</td>
    <td class="br tdc">25.23</td>
    <td class="br tdc">.7908</td>
    <td class="br tdc">4.1754</td>
  </tr>
  <tr>
    <td class="bl br tdc">10</td>
    <td class="br tdc">101.9</td>
    <td class="br tdc">10,380</td>
    <td class="br tdc">31.13</td>
    <td class="br tdc">166.0</td>
    <td class="br tdc">31.82</td>
    <td class="br tdc">.9972</td>
    <td class="br tdc">5.2652</td>
  </tr>
  <tr>
    <td class="bl br tdc"></td>
    <td class="br tdc"></td>
    <td class="br tdc"></td>
    <td class="br tdc"></td>
    <td class="br tdc"></td>
    <td class="br tdc"></td>
    <td class="br tdc"></td>
    <td class="br tdc"></td>
  </tr>
  <tr>
    <td class="bl br tdc">11</td>
    <td class="br tdc">90.74</td>
    <td class="br tdc">8,234</td>
    <td class="br tdc">24.93</td>
    <td class="br tdc">131.6</td>
    <td class="br tdc">40.12</td>
    <td class="br tdc">1.257</td>
    <td class="br tdc">6.6370</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">12</td>
    <td class="bb br tdc">80.81</td>
    <td class="bb br tdc">6,530</td>
    <td class="bb br tdc">19.77</td>
    <td class="bb br tdc">104.4</td>
    <td class="bb br tdc">50.59</td>
    <td class="bb br tdc">1.586</td>
    <td class="bb br tdc">8.374</td>
  </tr>
  <tr>
    <td class="bl br tdc">13</td>
    <td class="br tdc">71.96</td>
    <td class="br tdc">5,178</td>
    <td class="br tdc">15.68</td>
    <td class="br tdc">82.79</td>
    <td class="br tdc">63.79</td>
    <td class="br tdc">2.000</td>
    <td class="br tdc">10.560</td>
  </tr>
  <tr>
    <td class="bl br tdc">14</td>
    <td class="br tdc">64.08</td>
    <td class="br tdc">4,107</td>
    <td class="br tdc">12.43</td>
    <td class="br tdc">65.63</td>
    <td class="br tdc">80.44</td>
    <td class="br tdc">2.521</td>
    <td class="br tdc">13.311</td>
  </tr>
  <tr>
    <td class="bl br tdc">15</td>
    <td class="br tdc">57.07</td>
    <td class="br tdc">3,257</td>
    <td class="br tdc">9.858</td>
    <td class="br tdc">52.05</td>
    <td class="br tdc">101.4</td>
    <td class="br tdc">3.179</td>
    <td class="br tdc">16.785</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">16</td>
    <td class="bb br tdc">50.82</td>
    <td class="bb br tdc">2,583</td>
    <td class="bb br tdc">7.818</td>
    <td class="bb br tdc">41.28</td>
    <td class="bb br tdc">127.9</td>
    <td class="bb br tdc">4.009</td>
    <td class="bb br tdc">21.168</td>
  </tr>
  <tr>
    <td class="bl br tdc">17</td>
    <td class="br tdc">45.26</td>
    <td class="br tdc">2,048</td>
    <td class="br tdc">6.200</td>
    <td class="br tdc">32.74</td>
    <td class="br tdc">161.3</td>
    <td class="br tdc">5.055</td>
    <td class="br tdc">26.690</td>
  </tr>
  <tr>
    <td class="bl br tdc">18</td>
    <td class="br tdc">40.30</td>
    <td class="br tdc">1,624</td>
    <td class="br tdc">4.917</td>
    <td class="br tdc">25.96</td>
    <td class="br tdc">203.4</td>
    <td class="br tdc">6.374</td>
    <td class="br tdc">33.655</td>
  </tr>
  <tr>
    <td class="bl br tdc">19</td>
    <td class="br tdc">35.89</td>
    <td class="br tdc">1,288</td>
    <td class="br tdc">3.899</td>
    <td class="br tdc">20.59</td>
    <td class="br tdc">256.5</td>
    <td class="br tdc">8.038</td>
    <td class="br tdc">42.440</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">20</td>
    <td class="bb br tdc">31.96</td>
    <td class="bb br tdc">1,022</td>
    <td class="bb br tdc">3.092</td>
    <td class="bb br tdc">16.33</td>
    <td class="bb br tdc">323.4</td>
    <td class="bb br tdc">10.14</td>
    <td class="bb br tdc">15.340</td>
  </tr>
</table>

<blockquote>

<p>Substituting the given value in formula (5)</p>

<p class="table">circular mils = <span class="div">
<span class="num">350 &times; 200 &times; 21.6</span>
<span class="denom">7.5</span></span>
 = 201,600.</p>

<p>Diameter = 2 √<span class="bt">201,600</span> = 449 circular mils or .449 in.</p>

<p>From the table (on <a href="#Page_731">page 731</a> or on <a href="#Page_742">page 742</a>) the nearest (<b>larger</b>) size
of wire is 0000 B. &amp; S. gauge.<a id="FNanchor_4" href="#Footnote_4" class="fnanchor">4</a></p></blockquote>
<p><span class="pagenum" id="Page_750">750</span></p>


<table class="border3">
<caption>WIRING TABLE FOR LIGHT AND POWER CIRCUITS</caption>
  <tr>
    <th colspan="2">VOLTS</th>
    <th colspan="8">PERCENTAGE OF LOSS</th>
  </tr>
  <tr>
    <td colspan="2" class="tdc">2000</td>
    <td class="tdc">1.7</td>
    <td class="tdc">1.5</td>
    <td class="tdc">1.4</td>
    <td class="tdc">1.2</td>
    <td class="tdc">1.1</td>
    <td class="tdc">1.0</td>
    <td class="tdc">0.75</td>
    <td class="tdc">0.5</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">1000</td>
    <td class="tdc">3.4</td>
    <td class="tdc">2.9</td>
    <td class="tdc">2.7</td>
    <td class="tdc">2.4</td>
    <td class="tdc">2.2</td>
    <td class="tdc">2.0</td>
    <td class="tdc">1.5</td>
    <td class="tdc">1.0</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">500</td>
    <td class="tdc">6.5</td>
    <td class="tdc">5.7</td>
    <td class="tdc">6.2</td>
    <td class="tdc">4.8</td>
    <td class="tdc">4.3</td>
    <td class="tdc">3.9</td>
    <td class="tdc">2.9</td>
    <td class="tdc">2.0</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">220</td>
    <td class="tdc">13.7</td>
    <td class="tdc">12.0</td>
    <td class="tdc">11.0</td>
    <td class="tdc">10.3</td>
    <td class="tdc">9.3</td>
    <td class="tdc">8.3</td>
    <td class="tdc">6.5</td>
    <td class="tdc">4.4</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">110</td>
    <td class="tdc">—</td>
    <td class="tdc">—</td>
    <td class="tdc">20.0</td>
    <td class="tdc">18.5</td>
    <td class="tdc">17.0</td>
    <td class="tdc">15.4</td>
    <td class="tdc">12.0</td>
    <td class="tdc">8.4</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">52</td>
    <td class="tdc">—</td>
    <td class="tdc">—</td>
    <td class="tdc">—</td>
    <td class="tdc">—</td>
    <td class="tdc">—</td>
    <td class="tdc">—</td>
    <td class="tdc">22.4</td>
    <td class="tdc">16.1</td>
  </tr>
  <tr>
    <th colspan="2">VOLTS</th>
    <th colspan="9">PERCENTAGE OF LOSS (continued)</th>
  </tr>
  <tr>
    <td colspan="2" class="tdc">2000</td>
    <td class="tdc">0.45</td>
    <td class="tdc">0.4</td>
    <td class="tdc">0.35</td>
    <td class="tdc">0.3</td>
    <td class="tdc">0.25</td>
    <td class="tdc">0.2</td>
    <td class="tdc">0.15</td>
    <td class="tdc">0.1</td>
    <td class="tdc">0.05</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">1000</td>
    <td class="tdc">0.9</td>
    <td class="tdc">0.8</td>
    <td class="tdc">0.7</td>
    <td class="tdc">0.6</td>
    <td class="tdc">0.5</td>
    <td class="tdc">0.4</td>
    <td class="tdc">0.3</td>
    <td class="tdc">0.2</td>
    <td class="tdc">0.1</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">500</td>
    <td class="tdc">1.8</td>
    <td class="tdc">1.6</td>
    <td class="tdc">1.4</td>
    <td class="tdc">1.2</td>
    <td class="tdc">1.0</td>
    <td class="tdc">0.8</td>
    <td class="tdc">0.6</td>
    <td class="tdc">0.4</td>
    <td class="tdc">0.2</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">220</td>
    <td class="tdc">3.9</td>
    <td class="tdc">3.5</td>
    <td class="tdc">3.1</td>
    <td class="tdc">2.7</td>
    <td class="tdc">2.2</td>
    <td class="tdc">1.8</td>
    <td class="tdc">1.4</td>
    <td class="tdc">0.9</td>
    <td class="tdc">0.45</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">110</td>
    <td class="tdc">7.6</td>
    <td class="tdc">6.8</td>
    <td class="tdc">6.0</td>
    <td class="tdc">5.2</td>
    <td class="tdc">4.4</td>
    <td class="tdc">3.5</td>
    <td class="tdc">2.7</td>
    <td class="tdc">1.8</td>
    <td class="tdc">0.9</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc">52</td>
    <td class="tdc">14.7</td>
    <td class="tdc">13.3</td>
    <td class="tdc">11.8</td>
    <td class="tdc">10.3</td>
    <td class="tdc">8.8</td>
    <td class="tdc">7.1</td>
    <td class="tdc">5.5</td>
    <td class="tdc">3.7</td>
    <td class="tdc">1.9</td>
  </tr>
  <tr>
    <th colspan="10">ACTUAL VOLTS LOST</th>
  </tr>
  <tr>
    <th>Carrying<br />Capacity<br />Amperes.</th>
    <th>Size<br />B. &amp; S.</th>
    <th>35</th>
    <th>30</th>
    <th>27.5</th>
    <th>25</th>
    <th>22.5</th>
    <th>20</th>
    <th>15</th>
    <th>10</th>
  </tr>
  <tr>
    <td class="tdr">300</td>
    <td class="tdr">0000</td>
    <td class="tdr">345800</td>
    <td class="tdr">296400</td>
    <td class="tdr">271700</td>
    <td class="tdr">247000</td>
    <td class="tdr">222300</td>
    <td class="tdr">197600</td>
    <td class="tdr">148200</td>
    <td class="tdr">98800</td>
  </tr>
  <tr>
    <td class="tdr">245</td>
    <td class="tdr">000</td>
    <td class="tdr">274400</td>
    <td class="tdr">235200</td>
    <td class="tdr">215600</td>
    <td class="tdr">196000</td>
    <td class="tdr">176400</td>
    <td class="tdr">156800</td>
    <td class="tdr">117600</td>
    <td class="tdr">78400</td>
  </tr>
  <tr>
    <td class="tdr">215</td>
    <td class="tdr">00</td>
    <td class="tdr">217525</td>
    <td class="tdr">186450</td>
    <td class="tdr">170912</td>
    <td class="tdr">155375</td>
    <td class="tdr">139837</td>
    <td class="tdr">124300</td>
    <td class="tdr">93225</td>
    <td class="tdr">62150</td>
  </tr>
  <tr>
    <td class="tdr">190</td>
    <td class="tdr">0</td>
    <td class="tdr">172550</td>
    <td class="tdr">147900</td>
    <td class="tdr">135575</td>
    <td class="tdr">123250</td>
    <td class="tdr">110925</td>
    <td class="tdr">98600</td>
    <td class="tdr">73950</td>
    <td class="tdr">49300</td>
  </tr>
  <tr>
    <td class="tdr">160</td>
    <td class="tdr">1</td>
    <td class="tdr">136850</td>
    <td class="tdr">117300</td>
    <td class="tdr">107525</td>
    <td class="tdr">97750</td>
    <td class="tdr">87975</td>
    <td class="tdr">78200</td>
    <td class="tdr">58650</td>
    <td class="tdr">39100</td>
  </tr>
  <tr>
    <td class="tdr">135</td>
    <td class="tdr">2</td>
    <td class="tdr">108500</td>
    <td class="tdr">93000</td>
    <td class="tdr">85250</td>
    <td class="tdr">77500</td>
    <td class="tdr">69750</td>
    <td class="tdr">62000</td>
    <td class="tdr">46500</td>
    <td class="tdr">31000</td>
  </tr>
  <tr>
    <td class="tdr">115</td>
    <td class="tdr">3</td>
    <td class="tdr">86100</td>
    <td class="tdr">73800</td>
    <td class="tdr">67650</td>
    <td class="tdr">61500</td>
    <td class="tdr">55350</td>
    <td class="tdr">49200</td>
    <td class="tdr">36900</td>
    <td class="tdr">24600</td>
  </tr>
  <tr>
    <td class="tdr">100</td>
    <td class="tdr">4</td>
    <td class="tdr">68250</td>
    <td class="tdr">58500</td>
    <td class="tdr">53625</td>
    <td class="tdr">48750</td>
    <td class="tdr">43875</td>
    <td class="tdr">39000</td>
    <td class="tdr">29250</td>
    <td class="tdr">19500</td>
  </tr>
  <tr>
    <td class="tdr">90</td>
    <td class="tdr">5</td>
    <td class="tdr">54250</td>
    <td class="tdr">46500</td>
    <td class="tdr">42625</td>
    <td class="tdr">38750</td>
    <td class="tdr">34875</td>
    <td class="tdr">31000</td>
    <td class="tdr">23250</td>
    <td class="tdr">15500</td>
  </tr>
  <tr>
    <td class="tdr">80</td>
    <td class="tdr">6</td>
    <td class="tdr">43050</td>
    <td class="tdr">36900</td>
    <td class="tdr">33825</td>
    <td class="tdr">30750</td>
    <td class="tdr">27675</td>
    <td class="tdr">24600</td>
    <td class="tdr">18450</td>
    <td class="tdr">12300</td>
  </tr>
  <tr>
    <td class="tdr">60</td>
    <td class="tdr">8</td>
    <td class="tdr">26965</td>
    <td class="tdr">23130</td>
    <td class="tdr">21202</td>
    <td class="tdr">19275</td>
    <td class="tdr">17347</td>
    <td class="tdr">15420</td>
    <td class="tdr">11565</td>
    <td class="tdr">7710</td>
  </tr>
  <tr>
    <td class="tdr">40</td>
    <td class="tdr">10</td>
    <td class="tdr">16975</td>
    <td class="tdr">14550</td>
    <td class="tdr">13337</td>
    <td class="tdr">12125</td>
    <td class="tdr">10912</td>
    <td class="tdr">9700</td>
    <td class="tdr">7275</td>
    <td class="tdr">4850</td>
  </tr>
  <tr>
    <td class="tdr">30</td>
    <td class="tdr">12</td>
    <td class="tdr">10675</td>
    <td class="tdr">9150</td>
    <td class="tdr">8388</td>
    <td class="tdr">7625</td>
    <td class="tdr">6862</td>
    <td class="tdr">6100</td>
    <td class="tdr">4575</td>
    <td class="tdr">3050</td>
  </tr>
  <tr>
    <td class="tdr">22</td>
    <td class="tdr">14</td>
    <td class="tdr">6720</td>
    <td class="tdr">5760</td>
    <td class="tdr">5280</td>
    <td class="tdr">4800</td>
    <td class="tdr">4320</td>
    <td class="tdr">3840</td>
    <td class="tdr">2880</td>
    <td class="tdr">1920</td>
  </tr>
  <tr>
    <td class="tdr">5<a id="FNanchor_5" href="#Footnote_5" class="fnanchor">5</a></td>
    <td class="tdr">16</td>
    <td class="tdr">4235</td>
    <td class="tdr">3630</td>
    <td class="tdr">3328</td>
    <td class="tdr">3025</td>
    <td class="tdr">2723</td>
    <td class="tdr">2420</td>
    <td class="tdr">1815</td>
    <td class="tdr">1210</td>
  </tr>
  <tr>
    <th colspan="11">ACTUAL VOLTS LOST (continued)</th>
  </tr>
  <tr>
    <th>Carrying<br />Capacity<br />Amperes.</th>
    <th>Size<br />B. &amp; S.</th>
    <th>9</th>
    <th>8</th>
    <th>7</th>
    <th>6</th>
    <th>5</th>
    <th>4</th>
    <th>3</th>
    <th>2</th>
    <th>1</th>
  </tr>
  <tr>
    <td class="tdr">300</td>
    <td class="tdr">0000</td>
    <td class="tdr">88920</td>
    <td class="tdr">79040</td>
    <td class="tdr">69160</td>
    <td class="tdr">59280</td>
    <td class="tdr">49400</td>
    <td class="tdr">39520</td>
    <td class="tdr">29640</td>
    <td class="tdr">19760</td>
    <td class="tdr">9880</td>
  </tr>
  <tr>
    <td class="tdr">245</td>
    <td class="tdr">000</td>
    <td class="tdr">70560</td>
    <td class="tdr">62720</td>
    <td class="tdr">54880</td>
    <td class="tdr">47040</td>
    <td class="tdr">39200</td>
    <td class="tdr">31360</td>
    <td class="tdr">23520</td>
    <td class="tdr">15680</td>
    <td class="tdr">7840</td>
  </tr>
  <tr>
    <td class="tdr">215</td>
    <td class="tdr">00</td>
    <td class="tdr">55935</td>
    <td class="tdr">49720</td>
    <td class="tdr">43505</td>
    <td class="tdr">37290</td>
    <td class="tdr">31075</td>
    <td class="tdr">24860</td>
    <td class="tdr">18645</td>
    <td class="tdr">12430</td>
    <td class="tdr">6215</td>
  </tr>
  <tr>
    <td class="tdr">190</td>
    <td class="tdr">0</td>
    <td class="tdr">44370</td>
    <td class="tdr">39440</td>
    <td class="tdr">34510</td>
    <td class="tdr">29580</td>
    <td class="tdr">24650</td>
    <td class="tdr">19720</td>
    <td class="tdr">14790</td>
    <td class="tdr">9860</td>
    <td class="tdr">4930</td>
  </tr>
  <tr>
    <td class="tdr">160</td>
    <td class="tdr">1</td>
    <td class="tdr">35190</td>
    <td class="tdr">31280</td>
    <td class="tdr">27370</td>
    <td class="tdr">23460</td>
    <td class="tdr">19550</td>
    <td class="tdr">15640</td>
    <td class="tdr">11730 </td>
    <td class="tdr">7820</td>
    <td class="tdr">3910</td>
  </tr>
  <tr>
    <td class="tdr">135</td>
    <td class="tdr">2</td>
    <td class="tdr">27900</td>
    <td class="tdr">24800</td>
    <td class="tdr">21700</td>
    <td class="tdr">18600</td>
    <td class="tdr">15500</td>
    <td class="tdr">12400</td>
    <td class="tdr">9300</td>
    <td class="tdr">6200</td>
    <td class="tdr">3100</td>
  </tr>
  <tr>
    <td class="tdr">115</td>
    <td class="tdr">3</td>
    <td class="tdr">22140</td>
    <td class="tdr">19680</td>
    <td class="tdr">17220</td>
    <td class="tdr">14760</td>
    <td class="tdr">12300</td>
    <td class="tdr">9840</td>
    <td class="tdr">7380</td>
    <td class="tdr">4920</td>
    <td class="tdr">2460</td>
  </tr>
  <tr>
    <td class="tdr">100</td>
    <td class="tdr">4</td>
    <td class="tdr">17550</td>
    <td class="tdr">15600</td>
    <td class="tdr">13650</td>
    <td class="tdr">11700</td>
    <td class="tdr">9750</td>
    <td class="tdr">7800</td>
    <td class="tdr">5850</td>
    <td class="tdr">3900</td>
    <td class="tdr">1950</td>
  </tr>
  <tr>
    <td class="tdr">90</td>
    <td class="tdr">5</td>
    <td class="tdr">13950</td>
    <td class="tdr">12400</td>
    <td class="tdr">10850</td>
    <td class="tdr">9300</td>
    <td class="tdr">7750</td>
    <td class="tdr">6200</td>
    <td class="tdr">4650</td>
    <td class="tdr">3100</td>
    <td class="tdr">1550</td>
  </tr>
  <tr>
    <td class="tdr">80</td>
    <td class="tdr">6</td>
    <td class="tdr">11070</td>
    <td class="tdr">9840</td>
    <td class="tdr">8610</td>
    <td class="tdr">7380</td>
    <td class="tdr">6150</td>
    <td class="tdr">4920</td>
    <td class="tdr">3690</td>
    <td class="tdr">2460</td>
    <td class="tdr">1230</td>
  </tr>
  <tr>
    <td class="tdr">60</td>
    <td class="tdr">8</td>
    <td class="tdr">6939</td>
    <td class="tdr">6168</td>
    <td class="tdr">5397</td>
    <td class="tdr">4626</td>
    <td class="tdr">3855</td>
    <td class="tdr">3084</td>
    <td class="tdr">2313</td>
    <td class="tdr">1542</td>
    <td class="tdr">771</td>
  </tr>
  <tr>
    <td class="tdr">40</td>
    <td class="tdr">10</td>
    <td class="tdr">4365</td>
    <td class="tdr">3880</td>
    <td class="tdr">3395</td>
    <td class="tdr">2910</td>
    <td class="tdr">2425</td>
    <td class="tdr">1940</td>
    <td class="tdr">1455</td>
    <td class="tdr">970</td>
    <td class="tdr">486</td>
  </tr>
  <tr>
    <td class="tdr">30</td>
    <td class="tdr">12</td>
    <td class="tdr">2745</td>
    <td class="tdr">2440</td>
    <td class="tdr">2135</td>
    <td class="tdr">1830</td>
    <td class="tdr">1525</td>
    <td class="tdr">1220</td>
    <td class="tdr">915</td>
    <td class="tdr">610</td>
    <td class="tdr">305</td>
  </tr>
  <tr>
    <td class="tdr">22</td>
    <td class="tdr">14</td>
    <td class="tdr">1728</td>
    <td class="tdr">1536</td>
    <td class="tdr">1344</td>
    <td class="tdr">1152</td>
    <td class="tdr">960</td>
    <td class="tdr">768</td>
    <td class="tdr">576</td>
    <td class="tdr">384</td>
    <td class="tdr">192</td>
  </tr>
  <tr>
    <td class="tdr">5<a href="#Footnote_5" class="fnanchor">5</a></td>
    <td class="tdr">16</td>
    <td class="tdr">1089</td>
    <td class="tdr">968</td>
    <td class="tdr">847</td>
    <td class="tdr">726</td>
    <td class="tdr">605</td>
    <td class="tdr">484</td>
    <td class="tdr">363</td>
    <td class="tdr">242</td>
    <td class="tdr">121</td>
  </tr>
</table>

<p>RULE.—<i>Multiply current in amperes by single distance and refer to the nearest corresponding number
under column of actual volts lost, to find size of wire.</i>
<span class="pagenum" id="Page_751">751</span>
It should also be noted that the underwriters prohibit the use
of wire smaller than No. 14 B. &amp; S. gauge, except as allowed
for fixture work and pendant cord.</p>


<table class="border3">
<caption>TABLE OF WIRE EQUIVALENTS</caption>
  <tr>
    <th rowspan="2">GAUGE<br />B. &amp; S.</th>
    <th colspan="14">NUMBER OF WIRES</th>
  </tr>
  <tr>
    <th>2</th>
    <th>4</th>
    <th>8</th>
    <th>1<br />6</th>
    <th>3<br />2</th>
    <th>6<br />4</th>
    <th>1<br />2<br />8</th>
    <th>2<br />5<br />6</th>
    <th>5<br />1<br />2</th>
    <th>1<br />0<br />2<br />4</th>
    <th>2<br />0<br />4<br />8</th>
    <th>4<br />0<br />9<br />6</th>
    <th>8<br />1<br />9<br />2</th>
    <th>1<br />6<br />3<br />8<br />4</th>
  </tr>
  <tr>
    <td class="tdr">0000</td>
    <td class="tdr">0</td>
    <td class="tdr">3</td>
    <td class="tdr">6</td>
    <td class="tdr">9</td>
    <td class="tdr">12</td>
    <td class="tdr">15</td>
    <td class="tdr">18</td>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
  </tr>
  <tr>
    <td class="tdr">000</td>
    <td class="tdr">1</td>
    <td class="tdr">4</td>
    <td class="tdr">7</td>
    <td class="tdr">10</td>
    <td class="tdr">13</td>
    <td class="tdr">16</td>
    <td class="tdr">19</td>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
  </tr>
  <tr>
    <td class="tdr">00</td>
    <td class="tdr">2</td>
    <td class="tdr">5</td>
    <td class="tdr">8</td>
    <td class="tdr">11</td>
    <td class="tdr">14</td>
    <td class="tdr">17</td>
    <td class="tdr">20</td>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">0+6</td>
  </tr>
  <tr>

    <td class="tdr">0</td>
    <td class="tdr">3</td>
    <td class="tdr">6</td>
    <td class="tdr">9</td>
    <td class="tdr">12</td>
    <td class="tdr">15</td>
    <td class="tdr">18</td>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">1+7</td>
  </tr>
  <tr>
    <td class="tdr">1</td>
    <td class="tdr">4</td>
    <td class="tdr">7</td>
    <td class="tdr">10</td>
    <td class="tdr">13</td>
    <td class="tdr">16</td>
    <td class="tdr">19</td>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">2+8</td>
  </tr>
  <tr>
    <td class="tdr">2</td>
    <td class="tdr">5</td>
    <td class="tdr">8</td>
    <td class="tdr">11</td>
    <td class="tdr">14</td>
    <td class="tdr">17</td>
    <td class="tdr">20</td>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">3+9</td>
    <td class="tdr">4+6</td>
  </tr>
  <tr>
    <td class="tdr">3</td>
    <td class="tdr">6 </td>
    <td class="tdr">9</td>
    <td class="tdr">12</td>
    <td class="tdr">15</td>
    <td class="tdr">18</td>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">4+10</td>
    <td class="tdr">5+7</td>
  </tr>
  <tr>
    <td class="tdr">4 </td>
    <td class="tdr">7</td>
    <td class="tdr">10</td>
    <td class="tdr">13</td>
    <td class="tdr">16</td>
    <td class="tdr">19</td>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31 </td>
    <td class="tdr">34 </td>
    <td class="tdr">37 </td>
    <td class="tdr">40</td>
    <td class="tdr">5+11</td>
    <td class="tdr">6+8</td>
  </tr>
  <tr>
    <td class="tdr">5</td>
    <td class="tdr">8</td>
    <td class="tdr">11</td>
    <td class="tdr">14</td>
    <td class="tdr">17</td>
    <td class="tdr">20</td>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">6+12</td>
    <td class="tdr">7+9</td>
  </tr>
  <tr>
    <td class="tdr">6</td>
    <td class="tdr">9</td>
    <td class="tdr">12</td>
    <td class="tdr">15</td>
    <td class="tdr">18</td>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">7+13</td>
    <td class="tdr">8+10</td>
  </tr>
  <tr>
    <td class="tdr">7</td>
    <td class="tdr">10</td>
    <td class="tdr">13</td>
    <td class="tdr">16</td>
    <td class="tdr">19</td>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34 </td>
    <td class="tdr">37 </td>
    <td class="tdr">40</td>
    <td class="tdr">8+14</td>
    <td class="tdr">9+11</td>
  </tr>
  <tr>
    <td class="tdr">8</td>
    <td class="tdr">11</td>
    <td class="tdr">14</td>
    <td class="tdr">17</td>
    <td class="tdr">20</td>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35 </td>
    <td class="tdr">38</td>
    <td class="tdr">9+15</td>
    <td class="tdr">10+12</td>
  </tr>
  <tr>
    <td class="tdr">9</td>
    <td class="tdr">12</td>
    <td class="tdr">15</td>
    <td class="tdr">18</td>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36 </td>
    <td class="tdr">39</td>
    <td class="tdr">10+16</td>
    <td class="tdr">11+13</td>
  </tr>
  <tr>
    <td class="tdr">10</td>
    <td class="tdr">13</td>
    <td class="tdr">16</td>
    <td class="tdr">19</td>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37 </td>
    <td class="tdr">40</td>
    <td class="tdr">11+17</td>
    <td class="tdr">12+14</td>
  </tr>
  <tr>
    <td class="tdr">11</td>
    <td class="tdr">14</td>
    <td class="tdr">17</td>
    <td class="tdr">20</td>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">12+18</td>
    <td class="tdr">13+15</td>
  </tr>
  <tr>
    <td class="tdr">12</td>
    <td class="tdr">15</td>
    <td class="tdr">18</td>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">13+19</td>
    <td class="tdr">14+16</td>
  </tr>
  <tr>
    <td class="tdr">13</td>
    <td class="tdr">16</td>
    <td class="tdr">19</td>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">14+20</td>
    <td class="tdr">15+17</td>
  </tr>
  <tr>
    <td class="tdr">14</td>
    <td class="tdr">17</td>
    <td class="tdr">20</td>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">15+21</td>
    <td class="tdr">16+18</td>
  </tr>
  <tr>
    <td class="tdr">15</td>
    <td class="tdr">18</td>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">16+22</td>
    <td class="tdr">17+19</td>
  </tr>
  <tr>
    <td class="tdr">16</td>
    <td class="tdr">19</td>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">17+23</td>
    <td class="tdr">18+20</td>
  </tr>
  <tr>
    <td class="tdr">17</td>
    <td class="tdr">20</td>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">18+24</td>
    <td class="tdr">19+21</td>
  </tr>
  <tr>
    <td class="tdr">18</td>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">19+25</td>
    <td class="tdr">20+22</td>
  </tr>
  <tr>
    <td class="tdr">19</td>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">20+26</td>
    <td class="tdr">21+23</td>
  </tr>
  <tr>
    <td class="tdr">20</td>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">21+27</td>
    <td class="tdr">22+24</td>
  </tr>
  <tr>
    <td class="tdr">21</td>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">22+28</td>
    <td class="tdr">23+25</td>
  </tr>
  <tr>
    <td class="tdr">22</td>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">23+29</td>
    <td class="tdr">24+26</td>
  </tr>
  <tr>
    <td class="tdr">23</td>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">24+30</td>
    <td class="tdr">25+27</td>
  </tr>
  <tr>
    <td class="tdr">24</td>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">25+31</td>
    <td class="tdr">26+28</td>
  </tr>
  <tr>
    <td class="tdr">25</td>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">26+32</td>
    <td class="tdr">27+29</td>
  </tr>
  <tr>
    <td class="tdr">26</td>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">27+33</td>
    <td class="tdr">28+30</td>
  </tr>
  <tr>
    <td class="tdr">27</td>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">28+34</td>
    <td class="tdr">29+31</td>
  </tr>
  <tr>
    <td class="tdr">28</td>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">29+35</td>
    <td class="tdr">30+32</td>
  </tr>
  <tr>
    <td class="tdr">29</td>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">30+36</td>
    <td class="tdr">31+33</td>
  </tr>
  <tr>
    <td class="tdr">30</td>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">31+37</td>
    <td class="tdr">32+34</td>
  </tr>
  <tr>
    <td class="tdr">31</td>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">32+38</td>
    <td class="tdr">33+35</td>
  </tr>
  <tr>
    <td class="tdr">32</td>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">33+39</td>
    <td class="tdr">34+36</td>
  </tr>
  <tr>
    <td class="tdr">33</td>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">34+40</td>
    <td class="tdr">35+37</td>
  </tr>
  <tr>
    <td class="tdr">34</td>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
    <td class="tdr">36+39</td>
  </tr>
  <tr>
    <td class="tdr">35</td>
    <td class="tdr">38</td>
    <td class="tdr">37+39</td>
  </tr>
  <tr>
    <td class="tdr">36</td>
    <td class="tdr">39</td>
    <td class="tdr">38+40</td>
  </tr>
  <tr>
    <td class="tdr">37</td>
    <td class="tdr">40</td>
  </tr>
</table>

<p><b>Ques. If the calculated size of wire be larger than any
in the table how is the required area obtained?</b></p>

<p>Ans. By using two or more smaller wires in parallel, whose
combined area is equal to the required area.</p>

<blockquote>

<p>To facilitate finding the equivalent sizes the above table of wire
equivalents has been prepared.</p></blockquote>
<p><span class="pagenum" id="Page_752">752</span></p>

<p><b>Ques. How is the table of wire equivalents used?</b></p>

<p>Ans. To use the table, find in the vertical column at left the
size of conductor desired; then follow along horizontally until
the size of wire that is desired to use for the strands, and the
corresponding number at top of column will give the number
of strands of that size wire required.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0832" src="images/fig0832.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 832.—Break down switch for use on three wire circuit, enabling it to be operated break
down fashion with the two outers connected together and the neutral wire serving as one
side of the resultant two wire circuit. Such circuits must be figured as two wire installations
of one half the three wire voltage. The size of the neutral wire of a three wire circuit
depends on conditions of operation. Three wire circuits for occasional two wire working,
must have a neutral wire whose cross section is equal to the combined cross sections of
the two outer wires. This plan is useful for buildings supplied from a central station, as
it will be satisfactory for two wire operation in emergencies, and for three wire, two phase
or three phase distribution should the central station ultimately be changed over to
either of those alternating current systems. The expense for the extra copper in the
beginning will not be nearly so great as that entailed by a change in the wiring later on
should developments require it. It is permissible, however, to make the cross section
of the neutral wire smaller than that of each outer wire, if one be reasonably sure that
there will never be any changes such as those just mentioned, and if the drop in the two
outer wires do not exceed 1&frac12; per cent. Under such conditions, it will be found a very
good rule to calculate the neutral wire of a principal feeder for a maximum unbalancing
of 25 per cent, that is, a condition under which the current in one outer wire will be 75
per cent of the current in the other one, the current in the neutral being 25 per cent of
that in the heavier loaded outer wire.</p>
</div>

<p><b>Ques. What is the significance of the zig-zag line?</b></p>

<p>Ans. The figures below this line give the gauge numbers of
two wires which will have the same conductivity as the corresponding
conductor in left hand column.
<span class="pagenum" id="Page_753">753</span></p>

<hr class="chap" />

<div class="figcenter">
<p class="caption">TABLE OF CABLE CAPACITIES</p>
<img id="fig0833" src="images/fig0833.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 833.—Diagram showing capacities of cables for both open and concealed work as allowed by the underwriters.</p>
</div>
<p><span class="pagenum" id="Page_754">754</span></p>

<p><b>Incandescent Lamps on 660 Watt Circuits.</b>—The standard
incandescent lamp is rated as equivalent to the light given
by 16 candles, and may consume, according to type and make,
from 50 to 56 watts, or from 3.1 to 3.5 watts per candle power.
Therefore, a 660 watt circuit will carry thirteen 16 candle power
49.6 watt lamps, or eleven 56 watt lamps.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0834" src="images/fig0834.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 834.—Diagram showing symmetrical and unsymmetrical distribution. The two 5 lamp
centers are located at equal distances from the distributing pocket or cabinet, P, so that the
sub-feeders, A and A', have equal values of lamp feet. The sub-feeders, B, B', have
equal lengths, but as one supplies 10 lamps, and the other 16, the lamp feet are different,
and each sub-feeder must therefore be figured separately. The main, G, should be considered
as a part of the sub-feeder, B, in order to avoid the necessity for a fuse at the
junction of the two. As it is symmetrically divided, only one-half of it would be considered.
Thus, if the sub-feeder, B, were 50 feet long, and the main, G, 30 feet long, B
would have 16 &times; 50 = 800 lamp feet and one-half of the main would have 8 &times; 15 = 120
lamp feet (assuming all 16 c. p. lamps). Hence 800 + 120 = 920 lamp feet should be
taken as the load length and the proper size wire used for that figure, making the sub-feeder,
B, of the same size as the main, G. The same procedure applies to the sub-feeder
B' and main G'; also to the sub-feeder, E, and the main, F. The proper sizes of wire
for the different circuits is easily found from the lamp feet table, after having calculated
the lamp feet assigned the drop.</p>
</div>
<p><span class="pagenum" id="Page_755">755</span></p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
      <span class="tcell"><img id="fig0835" src="images/fig0835.jpg"
      alt="" /></span>
      <span class="tcell"><img id="fig0836" src="images/fig0836.jpg"
      alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs</span>. 835 and 836.—The "tree" and "modified tree" systems of wiring. The tree system
consists of a feeder reducing in size and supplying mains for each floor, the general
arrangement resembling the trunk and branches of a tree. Since fuses must be inserted
on each floor where the size of the feeder is reduced, the system requires a large number
of joints, and in the event of a fuse blowing it could not be quickly located. The tree
system is not to be recommended, as it results in considerable drop, and at full load the
lamps nearest the point of supply will either burn too brightly or those more remote will
not give the rated candle power. In the modified tree system, <a href="#fig0836">fig. 836</a>, the size of the
feeder is not reduced. With this arrangement the losses are considerably reduced owing
to the much smaller losses on the feeder between those centers farthest away from the
point of supply.</p>
</div>

<blockquote>

<p>The proper size of wire for a 660 watt circuit will depend upon the
voltage for which the lamps are made. For example: a 16 candle power
lamp which consumes 56 watts on 110 volt circuit will take, 56 &divide; 110 = .5
or &frac12; ampere of current, while the same lamp, if made for 220 volts, will
take only 55 &divide; 220 = .25 or &frac14; ampere. Therefore, eleven 16 candle power
56 watt lamps will require a current of 5&frac12; amperes at 110 volts, or 2&frac34;
amperes at 220 volts.</p>

<p>According to the laws of resistance, the resistance of a round wire is
inversely proportional to the square of the diameter, and if the circuit
be taken at 100 feet, and the allowable percentage of drop at 1 volt,
then according to formula, (5) on <a href="#Page_748">page 748</a>, the wire required for a circuit
carrying eleven 16 candle power 56 watt 110 volt lamps, will have a
cross sectional area of,</p>

<p class="table">
<span class="div">
<span class="num">5.5 &times; 100 &times; 21.6</span>
<span class="denom">1</span></span>
 = 11,880 circular mils.</p>

<p>while the same number of lamps on a 220 volt circuit will require wire
having a cross sectional area of,</p>

<p class="table">
<span class="div">
<span class="num">2.75 &times; 100 &times; 21.6</span>
<span class="denom">1</span></span>
 = 5,940 circular mils.
<span class="pagenum" id="Page_756">756</span></p>

<p>In order to conform to the underwriters' requirements, No. 8. B. &amp; S.
gauge, wire must be used for the circuit carrying the 110 volt lamps,
while No. 12, B. &amp; S. wire, would be sufficient for the 220 volt circuit.</p>

<p>In the case shown in <a href="#fig0829">fig. 829</a>, the branch circuits A and B are identical,
each supplying four 16 candle power lamps requiring 3.5 watts
per candle power at 110 volts or carrying a load of 4 &times; 16 &times; 3.5 = 224
watts, = 224 &divide; 110 = 2 <i>amperes</i>.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0837" src="images/fig0837.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 837.—Distribution with sub-feeders
(multi-center distribution). The feeder connects at a
central point, A, with several sub-feeders which run to distributing centers, as at B, C,
D, and E. With this arrangement, compound wound dynamos may be so designed that
the pressure at A will remain nearly uniform for all loads. If, for instance, the wiring
be proportioned for 2% drop, the dynamos may be over compounded to that extent, and
the even illumination will compensate for the extra cost in the installation.</p>
</div>

<blockquote>

<p>The distance from the feeder junction or cut out to the electrical
center of each branch circuit is 12.5 <i>feet</i>. The compact area of
distribution permits the reduction of the loss of volts to 1 per cent,
or 110 &times; .01 = 1.1 volts "drop." Then substituting in formula (5) on
page 748 the values for <i>amperes</i>, <i>feet</i> and <i>drop</i> as obtained above</p>

<p class="table">
<span class="div">
<span class="num">2 &times; 25 &times; 21.6</span>
<span class="tdc">1.1</span></span>
  = 981 circular mils,</p>

<p>or a value far below that of even No. 18 wire, B. &amp; S. gauge (see
table on <a href="#Page_731">page 731</a>), but the smallest wire allowed by the underwriters
for the mains A and B is No. 14, B. &amp; S. gauge.
<span class="pagenum" id="Page_757">757</span></p>

<p>In calculating the size of wire for the feeders the total load must be
considered. This is equal to eight 16 candle power lamps, requiring 3.5
watts per candle power at 110 volts = 8&times;16&times;3.5 = 448 watts = 4 amperes.</p>

<p>The distance from the entrance cut out to the feeder cut out is 200
feet. The drop should not be greater than 1.5 per cent. or 110&times;1.5 =
1.6 volts. Then,</p>

<p class="table">
<span class="div">
<span class="num">4&times;200&times;21.6</span>
<span class="tdc">1.6</span></span>
 = 10,800 circular mils</p>

<p>a value which indicates that No. 8 wire, B. &amp; S. gauge, must be used for the
feeders in order to keep the drop within the limit of predetermined value.</p></blockquote>

<table class="border3">
<caption>TABLE FOR TAPS, BRIDGES OR OTHER WIRES AT NEGLIGIBLE DROP</caption>
  <tr>
    <th>Wire Nos.</th>
    <th>0</th>
    <th>1</th>
    <th>2</th>
    <th>3</th>
    <th>4</th>
    <th>5</th>
    <th>6</th>
    <th>7</th>
    <th>8</th>
    <th>9</th>
    <th>10</th>
    <th>12</th>
    <th>14</th>
    <th>16</th>
    <th>18</th>
  </tr>
  <tr>
    <td class="tdc">Lamp</td>
    <td class="tdc">52 v.</td>
    <td class="tdc">300</td>
    <td class="tdc">260</td>
    <td class="tdc">200</td>
    <td class="tdc">160</td>
    <td class="tdc">130</td>
    <td class="tdc">100</td>
    <td class="tdc"> 80</td>
    <td class="tdc">65</td>
    <td class="tdc">50</td>
    <td class="tdc">38</td>
    <td class="tdc">24</td>
    <td class="tdc">15</td>
    <td class="tdc">9</td>
    <td class="tdc">6</td>
  </tr>
  <tr>
    <td class="tdc">Feet</td>
    <td class="tdc">110v.</td>
    <td class="tdc">1,280</td>
    <td class="tdc">1,085</td>
    <td class="tdc">860</td>
    <td class="tdc">680</td>
    <td class="tdc">560</td>
    <td class="tdc">435</td>
    <td class="tdc">345</td>
    <td class="tdc">280</td>
    <td class="tdc">220</td>
    <td class="tdc">160</td>
    <td class="tdc">100</td>
    <td class="tdc">60</td>
    <td class="tdc">40</td>
    <td class="tdc">25</td>
  </tr>
</table>

<blockquote>

<p>NOTE.—In using this table, it is only necessary to calculate the lamp feet of the tap and
take the size of wire corresponding to the nearest greater number of lamp feet in the table.
The lamp feet specified by this table should not be exceeded by more than 10 per cent. Thus,
if a tap measure 108 lamp feet, in 110 volt lamps, No. 12 wire would be used. But if it measure
115 lamp feet, it would be advisable to use No, 10 wire.</p></blockquote>

<p><b>Constant Voltage Arc Lamp Circuits.</b>—The branch conductor
should have a carrying capacity about fifty per cent.
greater than the normal current required by the lamp, so as to
provide for the heavy current required when the lamp is started.
The underwriters prohibit the use of any size wire under No. 12
for parallel connected arc light circuits.</p>


<p><b>Constant Current Series Arc Lamp Circuits.</b>—The wiring
for series connected arc lamps should never be concealed nor
encased unless requested by the electrical inspector.
<span class="pagenum" id="Page_758">758</span></p>

<p>For all interior wiring of this class, approved rubber covered
wire should be used, and the wire should always be rigidly supported
on porcelain or glass insulators which will hold the wires
at a distance of at least one inch from the surface wired over.
The wires on all circuits up to 750 volts, should be kept at least
4 inches from each other, and 8 inches apart on circuits of over
750 volts. No wires carrying a current having a pressure
exceeding 3,500 volts should be carried into or over any building
except central stations and sub-stations.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0838" src="images/fig0838.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 838.—Diagram showing "bridge wiring." This method is used in the case of two parallel
mains where one feeder is ample for both. The feeder is run to a central point as shown
and connected to the two mains by a so called "bridge." The arrangement clearly gives
good distribution and effects a saving in copper and labor, for if the bridge were omitted,
two feeders would be necessary.</p>
</div>

<p><b>Wire Calculations for Motors.</b>—The proper size of wire for
a motor may be readily determined by means of the following
formula:</p>

<p class="table">circular mils = <span class="div">
<span class="num">H.P. &times; 746 &times; D &times; 21.6</span>
<span class="denom">E &times; L &times; K</span></span>
 . . . . (6)</p>

<p>in which</p>

<p><span class="i2">H.P. = horse power of motor;</span><br />
<span class="i4">746 = watts per H.P.;</span><br />
<span class="i6">D = length of motor circuit from fuse block to motor;</span>
<span class="pagenum" id="Page_759">759</span></p>

<blockquote>

<p>
21.6 = ohms per foot run in circuit where wires are one mil in diameter;<br />
<span class="i2">E = voltage at the motor;</span><br />
<span class="i2">L = drop in percentage of the voltage at the motor;</span><br />
<span class="i2">K = efficiency of the motor expressed as a decimal.</span><br />
</p>

<p>The  average values  for K  are about as follows:  1 H.P., .75;
3 H.P., .80; 5 H.P., .80; 10 H.P. and over, 90 per cent.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0839" src="images/fig0839.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0840" src="images/fig0840.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs</span>. 839 and 840.—Wrong and right methods of loop wiring. In general, when a large percentage
of loss is allowed with lamps at short distances, the size of wire, calculated simply in
accordance with the resistance rules, will be found too small to carry the current safely.
This fact is often overlooked, and even though wires may have been correctly calculated
for a uniform percentage of loss, they will become painfully hot simply because the table
of carrying capacity was not consulted. The cross connection of mains wherever possible,
for the purpose of equalizing the pressure, will also often reduce the heating effects of the
current. An example of this is shown in the above figures. A circle of lights was wired
as in <a href="#fig0839">fig. 839</a>, and after the current had been turned on, the wires of the circle became hot,
and there was quite a perceptible difference of candle power between the lights near A
and those near B. Investigation disclosed the fact that the loop, contrary to instructions,
had been left open. A few inches of wire as shown in dotted lines remedied the fault.
A better arrangement, however, is shown in <a href="#fig0840">fig. 840</a>.</p>
</div>

<blockquote>

<p>EXAMPLE.—What is the proper size of wire for a 10 H.P. motor,
run at 220 volts, allowable drop 2 per cent. on 200 foot circuit.</p>

<p>Substituting the given values in the formula on <a href="#Page_758">page 758</a>:</p>

<p class="table">Circular mils = <span class="div">
<span class="num">10 &times; 746 &times; 200 &times; 21.6</span>
<span class="denom">220 &times; 4.4 &times; .9</span></span>
 = 36,991.</p>

<p>The nearest larger value to this result, in the table of carrying
capacities of copper wire (<a href="#Page_731">page 731</a>), is 41,740, corresponding to No. 4
wire, B. &amp; S. gauge.
<span class="pagenum" id="Page_760">760</span></p>

<p><i>In all cases the size of the wire thus formed should be compared with that
allowed by the underwriters for full load current of motor, plus 25 per cent.
of that current</i>, and if the size calculated happen to be smaller than the
allowable size, it should be increased to the latter, otherwise it will not
pass inspection.</p></blockquote>


<table class="border2">
<caption>TABLE OF AMPERES PER MOTOR</caption>
  <tr>
    <th>H. P.</th>
    <th>Per Cent. Eff.</th>
    <th>Watts Input</th>
    <th>50 Volts</th>
    <th>100 Volts</th>
    <th>220 Volts</th>
    <th>500 Volts</th>
  </tr>
  <tr>
    <td class="tdc">&frac34;</td>
    <td class="tdc">70</td>
    <td class="tdc">800</td>
    <td class="tdc">16</td>
    <td class="tdc">7</td>
    <td class="tdc">4</td>
    <td class="tdc">2</td>
  </tr>
  <tr>
    <td class="tdc">1&frac12;</td>
    <td class="tdc">70</td>
    <td class="tdc">1600</td>
    <td class="tdc">32</td>
    <td class="tdc">15</td>
    <td class="tdc">7</td>
    <td class="tdc">3</td>
  </tr>
  <tr>
    <td class="tdc">3</td>
    <td class="tdc">75</td>
    <td class="tdc">2980</td>
    <td class="tdc">60</td>
    <td class="tdc">27</td>
    <td class="tdc">14</td>
    <td class="tdc">6</td>
  </tr>
  <tr>
    <td class="tdc">5</td>
    <td class="tdc">80</td>
    <td class="tdc">4660</td>
    <td class="tdc">93</td>
    <td class="tdc">42</td>
    <td class="tdc">21</td>
    <td class="tdc">9</td>
  </tr>
  <tr>
    <td class="tdc">7&frac12;</td>
    <td class="tdc">85</td>
    <td class="tdc">6580</td>
    <td class="tdc">132</td>
    <td class="tdc">60</td>
    <td class="tdc">30</td>
    <td class="tdc">13</td>
  </tr>
  <tr>
    <td class="tdc">10</td>
    <td class="tdc">85</td>
    <td class="tdc">8780</td>
    <td class="tdc">176</td>
    <td class="tdc">80</td>
    <td class="tdc">40</td>
    <td class="tdc">18</td>
  </tr>
  <tr>
    <td class="tdc">15</td>
    <td class="tdc">85</td>
    <td class="tdc">13200</td>
    <td class="tdc">264</td>
    <td class="tdc">120</td>
    <td class="tdc">60</td>
    <td class="tdc">26</td>
  </tr>
  <tr>
    <td class="tdc">20</td>
    <td class="tdc">85</td>
    <td class="tdc">17600</td>
    <td class="tdc">352</td>
    <td class="tdc">160</td>
    <td class="tdc">80</td>
    <td class="tdc">35</td>
  </tr>
  <tr>
    <td colspan="7">&nbsp;</td>
  </tr>
  <tr>
    <td class="tdc">25</td>
    <td class="tdc">85</td>
    <td class="tdc">21900</td>
    <td class="tdc">438</td>
    <td class="tdc">199</td>
    <td class="tdc">100</td>
    <td class="tdc">44</td>
  </tr>
  <tr>
    <td class="tdc">30</td>
    <td class="tdc">90</td>
    <td class="tdc">24900</td>
    <td class="tdc">498</td>
    <td class="tdc">226</td>
    <td class="tdc">113</td>
    <td class="tdc">50</td>
  </tr>
  <tr>
    <td class="tdc">40</td>
    <td class="tdc">90</td>
    <td class="tdc">33200</td>
    <td class="tdc">664</td>
    <td class="tdc">301</td>
    <td class="tdc">151</td>
    <td class="tdc">66</td>
  </tr>
  <tr>
    <td class="tdc">50</td>
    <td class="tdc">90</td>
    <td class="tdc">41400</td>
    <td class="tdc">828</td>
    <td class="tdc">376</td>
    <td class="tdc">188</td>
    <td class="tdc">83</td>
  </tr>
  <tr>
    <td colspan="7">&nbsp;</td>
  </tr>
  <tr>
    <td class="tdc">60</td>
    <td class="tdc">90</td>
    <td class="tdc">49700</td>
    <td class="tdc">994</td>
    <td class="tdc">452</td>
    <td class="tdc">226</td>
    <td class="tdc">99</td>
  </tr>
  <tr>
    <td class="tdc">70</td>
    <td class="tdc">90</td>
    <td class="tdc">58000</td>
    <td class="tdc">1160</td>
    <td class="tdc">527</td>
    <td class="tdc">264</td>
    <td class="tdc">116</td>
  </tr>
  <tr>
    <td class="tdc">80</td>
    <td class="tdc">90</td>
    <td class="tdc">66300</td>
    <td class="tdc">1330</td>
    <td class="tdc">608</td>
    <td class="tdc">302</td>
    <td class="tdc">133</td>
  </tr>
  <tr>
    <td class="tdc">90</td>
    <td class="tdc">90</td>
    <td class="tdc">74600</td>
    <td class="tdc">1490</td>
    <td class="tdc">678</td>
    <td class="tdc">339</td>
    <td class="tdc">149</td>
  </tr>
  <tr>
    <td colspan="7">&nbsp;</td>
  </tr>
  <tr>
    <td class="tdc">100</td>
    <td class="tdc">90</td>
    <td class="tdc">82900</td>
    <td class="tdc">1660</td>
    <td class="tdc">755</td>
    <td class="tdc">377</td>
    <td class="tdc">166</td>
  </tr>
  <tr>
    <td class="tdc">120</td>
    <td class="tdc">90</td>
    <td class="tdc">99500</td>
    <td class="tdc">1990</td>
    <td class="tdc">905</td>
    <td class="tdc">453</td>
    <td class="tdc">199</td>
  </tr>
  <tr>
    <td class="tdc">150</td>
    <td class="tdc">90</td>
    <td class="tdc">124000</td>
    <td class="tdc">2480</td>
    <td class="tdc">1130</td>
    <td class="tdc">564</td>
    <td class="tdc">248</td>
  </tr>
</table>

<hr class="chap" />

<table class="border2">
<caption>TABLE OF AMPERES PER DYNAMO</caption>
  <tr>
    <th colspan="4"></th>
    <th>Appx.</th>
    <th colspan="4"></th>
    <th>Appx.</th>
  </tr>
  <tr>
    <th>K.W.</th>
    <th>125 Vs.</th>
    <th>250 Vs.</th>
    <th>500 Vs.</th>
    <th>H.P. </th>
    <th>K.W.</th>
    <th>125 Vs.</th>
    <th>250 Vs.</th>
    <th>500 Vs.</th>
    <th>H.P.</th>
  </tr>
  <tr>
    <td class="tdc">1.</td>
    <td class="tdc">8</td>
    <td class="tdc">4</td>
    <td class="tdc">2</td>
    <td class="tdc">1.3</td>
    <td class="tdc">30.</td>
    <td class="tdc">240</td>
    <td class="tdc">120</td>
    <td class="tdc">60</td>
    <td class="tdc">40.</td>
  </tr>
  <tr>
    <td class="tdc">2.</td>
    <td class="tdc">16</td>
    <td class="tdc">8</td>
    <td class="tdc">4</td>
    <td class="tdc">2.7</td>
    <td class="tdc">37.5</td>
    <td class="tdc">300</td>
    <td class="tdc">150</td>
    <td class="tdc">75</td>
    <td class="tdc">50.</td>
  </tr>
  <tr>
    <td class="tdc">3.</td>
    <td class="tdc">24</td>
    <td class="tdc">12</td>
    <td class="tdc">6</td>
    <td class="tdc">4.0</td>
    <td class="tdc">40.</td>
    <td class="tdc">320</td>
    <td class="tdc">160</td>
    <td class="tdc">80</td>
    <td class="tdc">53.</td>
  </tr>
  <tr>
    <td class="tdc">5.</td>
    <td class="tdc">40</td>
    <td class="tdc">20</td>
    <td class="tdc">10</td>
    <td class="tdc">6.7</td>
    <td class="tdc">50.</td>
    <td class="tdc">400</td>
    <td class="tdc">200</td>
    <td class="tdc">100</td>
    <td class="tdc">67.</td>
  </tr>
  <tr>
    <td class="tdc">7.5</td>
    <td class="tdc">60</td>
    <td class="tdc">30</td>
    <td class="tdc">15</td>
    <td class="tdc">10.</td>
    <td class="tdc">60.</td>
    <td class="tdc">480</td>
    <td class="tdc">240</td>
    <td class="tdc">120</td>
    <td class="tdc">80.</td>
  </tr>
  <tr>
    <td class="tdc">10.</td>
    <td class="tdc">80</td>
    <td class="tdc">40</td>
    <td class="tdc">20</td>
    <td class="tdc">13.</td>
    <td class="tdc">75.</td>
    <td class="tdc">600</td>
    <td class="tdc">300</td>
    <td class="tdc">150</td>
    <td class="tdc">100.</td>
  </tr>
  <tr>
    <td class="tdc">12.5</td>
    <td class="tdc">100</td>
    <td class="tdc">50</td>
    <td class="tdc">25</td>
    <td class="tdc">17.</td>
    <td class="tdc">100.</td>
    <td class="tdc">800</td>
    <td class="tdc">400</td>
    <td class="tdc">200</td>
    <td class="tdc">134.</td>
  </tr>
  <tr>
    <td class="tdc">15.</td>
    <td class="tdc">120</td>
    <td class="tdc">60</td>
    <td class="tdc">30</td>
    <td class="tdc">20.</td>
    <td class="tdc">125.</td>
    <td class="tdc">1000</td>
    <td class="tdc">500</td>
    <td class="tdc">250</td>
    <td class="tdc">167.</td>
  </tr>
  <tr>
    <td class="tdc">20.</td>
    <td class="tdc">160</td>
    <td class="tdc">80</td>
    <td class="tdc">40</td>
    <td class="tdc">27.</td>
    <td class="tdc">150.</td>
    <td class="tdc">1200</td>
    <td class="tdc">600</td>
    <td class="tdc">300</td>
    <td class="tdc">201.</td>
  </tr>
  <tr>
    <td class="tdc">25.</td>
    <td class="tdc">200</td>
    <td class="tdc">100</td>
    <td class="tdc">50</td>
    <td class="tdc">34.</td>
    <td class="tdc">200.</td>
    <td class="tdc">1600</td>
    <td class="tdc">800</td>
    <td class="tdc">400</td>
    <td class="tdc">268.</td>
  </tr>
</table>

<blockquote>

<p>To determine the current required for a motor, as for instance, the 10
H. P. motor under consideration, <i>multiply the horsepower by 746, and
divide the product by the voltage of the motor multiplied by its efficiency as
follows</i>: (10 &times; 746) &divide; (220 &times; .90) = 37.6 amperes.
<span class="pagenum" id="Page_761">761</span></p>

<p>This value increased by 25 per cent. of itself (37.6 &times; .25 = 9.4 amp.) is
equal to 37.6 plus 9.4 = 47 amperes. In the table of carrying capacities
of copper wire (<a href="#Page_731">page 731</a>), 46 amperes is given as the allowable carrying
capacity of No. 6, B. &amp; S. gauge, rubber covered wire; therefore No. 5
wire must be used.</p></blockquote>

<p><b>Calculations for Three Wire Circuit.</b>—In all cases of
interior conduit work, and in most cases of inside open work,
the main feeders from a three wire source of supply are installed
on the three wire plan, and the sub-feeders and distributing
mains, on the two wire plan, except where the application of the
method necessitates the use of unwieldy sizes.</p>

<p>In laying out sub-feeders and mains, the total load, under
normal operating conditions, should be divided as nearly as
possible into two equal parts, and one part connected on each
side of the neutral part of the entrance cut out, or the neutral
bus bar of the switch board or panel board in an isolated plant,
thus making the load on each side of the neutral wire of the
feeder as near equal as possible.</p>

<blockquote>

<p>Fig. 841 shows a three wire panel board with connection for 12 mains;
those shown in solid lines as A, B, C, etc., being connected between the
neutral wire and the negative wire of the feeder, and those shown by
dotted lines as G, H, I, etc., being connected between the neutral wire
and the positive wire of the feeder. The total load consists of ninety-one
16 candle power lamps, which are so distributed that the positive
wire of the feeder carries the current for 46 lamps, and the negative
wire, 45 lamps, the neutral wire carrying the difference or current for
1 lamp.</p></blockquote>

<p>The proper size of wire for the mains may be calculated as
already explained, but in calculating the outer wires of the
three wire feeder, the neutral wire should be disregarded and the
outer wires connected as a <i>two wire circuit carrying the total load
of 91 lamps at the over all pressure of 220 volts</i>.
<span class="pagenum" id="Page_762">762</span></p>

<blockquote>

<p>EXAMPLE.—Ninety-one 16 candle power lamps consuming 3.1 watts
per candle power at a pressure of 110 volts, will require a current of</p>

<p class="table">
<span class="div">
<span class="num">16 &times; 3.1 &times; 91</span>
<span class="denom">110</span></span>
 = 41 amperes.</p>

<p>The distance from the entrance cut out to the main or feeder switch
is 200 feet, then for a 2 per cent. drop, or a loss of 110&times;.02=2.2 volts,
the cross sectional area of the wire will be,</p>

<p class="table">
<span class="div">
<span class="num">41 amperes &times; 200 feet &times; 21.6</span>
<span class="tdc">2.2 volts</span></span>
 = 80,509 circular mils.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0841" src="images/fig0841.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 841.—Three wire circuit panel board with connections for 12 mains. The wires shown
in solid lines as A, B, C, etc., are connected between the neutral wire and the negative wire
of the feeder, and those shown by dotted lines, as G, H, I, etc., are connected between the
neutral wire and the positive wire of the feeder.</p>
</div>


<blockquote>

<p>The joint resistance of the lamps on a three wire system, however,
would be four times greater than on a two wire system; consequently
the resistance of the outer wires of the feeder in this case will be four
times greater for the same percentage of loss, and the cross sectional
area of each of the outer wires will be, 80,509&divide;4=20,127 circular mils.
According to the underwriters' rules, this value compels the use of
No. 6 B. &amp; S. gauge wire.</p></blockquote>
<p><span class="pagenum" id="Page_763">763</span></p>

<p>If the <i>lamp</i> voltage, 110 volts, be used, the two wire formula
(5) given on <a href="#Page_748">page 748</a> must be modified to,</p>

<p class="table">circular mils = <span class="div">
<span class="num">amperes &times; feet &times; 21.6</span>
<span class="denom">drop &times; 4</span></span></p>

<p>but if an <i>over all</i> voltage, (that is, the voltage between the
outer wires), of 220 volts be used, the two wire formula does
not require any modification.</p>

<p>The proper size of wire may also be calculated by means of
the formula</p>

<p class="table">
<span class="div">
<span class="num">drop</span>
<span class="denom">2 &times; distance &times; amperes</span></span>
 = resistance per foot . . . . (1)</p>

<blockquote>

<p>Example.—If in calculating a three wire feeder, the over all
voltage be 220 volts, the drop = 4.4 volts, twice the distance = 400 feet,
and the current = 20.5 amperes, then,</p>

<p class="table">
<span class="div">
<span class="num">4.4 volts</span>
<span class="denom">400 feet &times; 20.5 amperes</span></span>
 = .0005365 ohms per foot.</p>

<p>In the table of the properties of copper wire which gives the resistance
of various sizes of wire, it will be noted that at all of the given temperatures
No. 8 wire has a resistance greater than the value just
calculated, therefore, No. 6 B. &amp; S. gauge wire should be used for the
outer wires of the feeder. In the table the resistance is given per 1,000
feet, hence it is only necessary to move the decimal point to obtain the
resistance per foot.</p></blockquote>

<p>If the calculation be based on the lamp voltage, 110 volts, the
formula (1) must be modified to</p>

<p class="table">
<span class="div">
<span class="num">drop &times; 4</span>
<span class="denom">2 &times; distance &times; amperes</span></span>
 = resistance . . . . (2)</p>

<p>In this case, drop = 2.2 volts, 2 &times; distance = 400 feet, and
current = 41 amperes, then,</p>

<p class="table">
<span class="div">
<span class="num">2.2 volts &times; 4</span>
<span class="tdc">400 feet &times; 41 amp.</span></span>
 = <span class="div">
<span class="num tdc">8.8</span>
<span class="denom">16,400</span></span>
 = .005364 ohms.
<span class="pagenum" id="Page_764">764</span></p>

<p><b>Size of the Neutral Wire.</b>—In three wire circuits, the size of
the neutral wire will depend to a great extent upon operating
conditions. In the case of installations which occasionally have
to be worked as two wire systems, the cross section of the
neutral wire should be equal to the combined cross section of
the two outer wires.</p>

<p>For interior wiring which must pass inspection, the neutral
wire must always be twice the size of one of the outside
wires. However, for general distribution, if it be reasonably
sure that the system will always be worked three wire and that
the drop in the two outer wires does not exceed 1&frac12; per cent.,
the cross section of the neutral wire may be made smaller than
that of one of the outer wires. In such a case the size of the
neutral wire may be calculated for a maximum unbalancing of
25 per cent., when the current in one of the outer wires is 75 per
cent. of the current in the other outer wire.</p>

<blockquote>

<p>For instance, suppose that in a balanced system, the total load on
each of the outer wires of a feeder be 211 amperes, and that on account
of certain operating conditions, this load has to be divided unequally so
as to put 242 amperes on one of the outer wires, and 181 amperes on the
other outer wire. In this case the neutral wire will carry 60 amperes,
or 25 per cent. of the current carried by the heavier outer wire.</p>

<p>If the drop in the outer wires exceed 1&frac12; per cent., the cross section
of the neutral wire will have to be equal to or larger than that of each
of the outer wires, otherwise the drop in the neutral wire will exceed
&frac12; volt with an unbalancing of 25 per cent.</p></blockquote>
<hr class="chap" />

<p><span class="pagenum" id="Page_765">765</span></p>




<h2>CHAPTER XXXVIII<br />

<small id="INSIDE_WIRING">INSIDE WIRING</small></h2>


<p>The term <i>wiring</i> is commonly understood to mean the methods
employed in laying the conductors used for the transmission and
distribution of electrical energy for lighting, power, and other
purposes. Interior wiring, comprises the various methods of
installing the conductors from the entrance devices in the walls
or other parts of the buildings to the lamps, motors, and other
electrical apparatus within the buildings.</p>

<p>The different methods of interior wiring may be conveniently
grouped into the following general classes:</p>

<p>
1. Open or exposed wiring;<br />
2. Wires run in mouldings;<br />
3. Concealed knob and tube wiring;<br />
4. Rigid conduit wiring;<br />
5. Flexible conduit wiring;<br />
6. Armoured cable wiring.<br />
</p>

<p><b>Open or Exposed Wiring.</b>—This method of wiring possesses
the advantages of being cheap, durable and accessible. It is
used a great deal in factories, mills and buildings where the
unsightly appearance of the wires exposed on the walls or ceilings
is of no consequence.
<span class="pagenum" id="Page_766">766</span></p>

<p><b>Ques. What kinds of wires are suitable for this method
of wiring?</b></p>

<p>Ans. Either rubber covered or slow burning weather proof
wire.</p>

<blockquote>

<p>Rubber insulation should always be used where the wire is in a damp
place, such as a cellar, and either weather proof or rubber insulation
may be used to protect it against corrosive vapors.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0842" src="images/fig0842.jpg"
alt="" />
<img id="fig0843" src="images/fig0843.jpg"
alt="" />
<img id="fig0844" src="images/fig0844.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 842 to 844.—Open or exposed wiring. Fig. 842, wires passing through beams. The holes
are bored at an angle and wire run through in zig-zag course. Porcelain tubes are used
where the wire passes through beams; <a href="#fig0843">fig. 843</a>, cleat work across beams, the cleats are
carried by boards attached to the beams; <a href="#fig0844">fig. 844</a>, method of carrying wires on cleats
around beams.</p>
</div>

<p><b>Ques. How are the wires installed?</b></p>

<p>Ans. They are laid on some cornice, wainscoting, beam, or
other architectural feature suitable for the purpose, by means of
porcelain knobs and cleats, as shown in figs. 842 to 844.
<span class="pagenum" id="Page_767">767</span></p>

<blockquote>

<p>Porcelain knobs should preferably be of the two piece type (<a href="#fig0863">fig. 863</a>)
in which the wire is carried between the upper and lower portions rather
than being tied to a one piece knob with a tie wire as in <a href="#fig0860">fig. 860</a>.
Various porcelain knobs and cleats are shown in figs. 860 to 866.</p></blockquote>

<p><b>Ques. What are the disadvantages of open wiring?</b></p>

<p>Ans. The wiring is not sufficiently protected from moisture,
and the effects of fire which will destroy the insulation of the
wires; it is also liable to mechanical injury.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0845" src="images/fig0845.jpg"
alt="" />
<img id="fig0846" src="images/fig0846.jpg"
alt="" />
<img id="fig0847" src="images/fig0847.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 845 to 847.—Splicing. Figs. 845 and 846, making a wire splice, and the twist completed;
<a href="#fig0847">fig. 847</a>, a wrapped joint on large wire. Splicing of wires or joining a branch to a main
wire should always be made by twisting the wires together or twisting one wire around the
other, so that the joint will be mechanically strong enough to carry all strain which may
come upon it, without any soldering. The joint should then be carefully tinned and
soldered in order to give good electrical contact and to avoid corrosion along the contact
surface. Where wires are too large to be twisted together, the ends are given a short bend
and the two wires wrapped firmly together with a smaller bare copper wire, after which
the joint is thoroughly tinned and soldered, preferably by pouring hot solder over the joint.
The joint is then insulated by wrapping it with two layers of pure rubber, and three layers
of tape, sufficient to make the insulation thickness equal to that of the wire, after which
the whole joint should be painted with water proof paint.</p>
</div>

<p><b>Ques. How far apart should the wires be placed?</b></p>

<p>Ans. When installed in dry places and for pressures below
300 volts, the insulators should separate the wires 2&frac12; inches
<span class="pagenum" id="Page_768">768</span>
from each other and &frac12; inch from the surface along which they
pass. For voltages from 300 to 500, the wires should be separated
four inches from each other and one inch from the surface
along which they pass.</p>

<blockquote>

<p>If the wiring be in a damp place, the wires should be at least one inch
from the surface.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0848" src="images/fig0848.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0849" src="images/fig0849.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0850" src="images/fig0850.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 848 to 850.—Crossing of wires. Where wires cross each other, tubes should be used
except in case of large stiff wires as in <a href="#fig0848">fig. 848</a>; here one wire may be bent down and carried
under the other; <a href="#fig0849">fig. 849</a>, short bushing strung on the wire—this method is usually unsatisfactory,
especially where a large number of wires cross each other; <a href="#fig0850">fig. 850</a>, wires
crossing each other through tubes. Flexible tubing, such as circular loom may be used
in crossing wires in dry locations. Insulators should always be provided where wires cross
to support the wires, thus preventing the upper wires sagging and touching those below.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0851" src="images/fig0851.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0852" src="images/fig0852.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0853" src="images/fig0853.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 851 to 853.—Methods of wiring across pipes. The wires should preferably run over
rather than under the pipes. Fig. 851 shows crossing with circular loom, and <a href="#fig0852">fig. 852</a>, one
in which a tube is used. Both of these methods are satisfactory in the case of gas pipes,
but for steam pipes or water pipes which are liable to leak or sweat and drip moisture, the
crossing should be above as shown in <a href="#fig0853">fig. 853</a>. On side walls where vertical wires run
across horizontal water pipes, the latter should be enclosed and the moisture deflected to
one side.</p>
</div>

<p><b>Ques. How should wires be protected when run vertically
on walls?</b></p>

<p>Ans. They should be boxed in or run in a pipe as shown in
<a href="#fig0854">fig. 854</a>, the covering extending 6 feet above the floor.
<span class="pagenum" id="Page_769">769</span></p>
<blockquote>

<p>When placed inside a box there should be a clearance of at least one
inch around the wires; the box should be closed at the end as shown,
and the wires protected where they enter the top with bushings. When
the wires are placed in a pipe they should be first encased in a piece of
flexible tubing that will extend from the insulator below the end of the
pipe to the first one above it.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0854" src="images/fig0854.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 854.—Methods employed in open wiring when run vertically on walls. Either a box
casing or iron pipe should be used to protect the wires. The covering need only extend
six feet above the floor.</p>
</div>

<p><b>Ques. What kind of incandescent lamp receptacle
or wall socket is best adapted to exposed wiring?</b></p>

<p>Ans. One which does not have exposed contact ears,  an
approved form being shown in <a href="#fig0859">fig. 859</a>.</p>

<p><b>Practical Points Relating to Exposed Wiring.</b>—Some of
the principal points which should be remembered in this connection,
together with the methods which may be applied to special
cases, may be briefly stated as follows:
<span class="pagenum" id="Page_770">770</span></p>
<blockquote>

<p>1. In interior wiring no wires smaller than No. 14 B. &amp; S. gauge should
be used, except as allowed by the underwriters, and no more than 660
watts should be allowed to a circuit.</p>

<p>2. Tie wires should have an insulation equal to that of the conductors
which they secure.</p>

<p>3. In all cases, whether the wires be run on knobs, split insulators, or
cleats, the wires should be supported at intervals of at least 4&frac12; feet,
and if exposed to mechanical injury, the supporters should be placed
at closer intervals.</p>

<p>4. Wires run on bare ceilings of low basements, especially where they
are liable to injury, should be protected by two wooden guard strips
as shown in <a href="#fig0858">fig. 858</a>. The protective strips should be at least ⅞ inch
in thickness and slightly higher than the knobs, insulators, or cleats.
The two circuit wires should not be run closer than 6 inches apart,
and wires run near water tanks must be rubber covered so as to render
them moisture proof.</p>

<p>5. Cleats should be used for the wiring of stores, offices, or buildings
having flat ceilings, provided the wiring is installed in dry locations.</p>

<p>6. When the installation is exposed to dampness or acid fumes such as
those developed in stables, bakeries, etc., the wires should run on
knobs or split insulators, and should be rubber covered.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0855" src="images/fig0855.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0856" src="images/fig0856.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0857" src="images/fig0857.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 855 to 857.—Methods of carrying wires through floors. In passing through floors (or
walls) the wires often come in contact with concealed pipes or other grounded material,
hence the only way they can be properly protected is by making the bushing continuous.
This may consist of continuous porcelain tubes as shown in <a href="#fig0855">fig. 855</a>, or short bushings may
be arranged in iron pipes as in <a href="#fig0856">fig. 856</a>. The method followed in case of an offset in the wall
is shown in <a href="#fig0857">fig. 857</a>. Sometimes the floor can be taken up and an iron conduit, properly
bent, put in place, the wires being reinforced with flexible tubing. Another method is to
attach the wires to insulators; in this case the floor must not be put down until the wiring
has been examined by the inspector.</p>
</div>
<p><span class="pagenum" id="Page_771">771</span></p>
<blockquote>

<p>7. When wires are run at right angles to beams which are more than
4&frac12; feet apart, a running board should be used and the wires
cleated to it as shown in <a href="#fig0843">fig. 843</a>. It is desirable, however, to avoid
the use of running boards, whenever possible by running the wires
parallel with the beams, thus reducing the cost of insulation.</p>

<p>8. In factories or other buildings of open mill construction, mains of
No. 8 B. &amp; S. gauge or larger wire, where they are not exposed to
injury, may be placed about 6 inches apart and run from timber
to timber, not breaking around, and may be supported at each
timber only.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0858" src="images/fig0858.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 858.—Method of protecting exposed wiring on low ceilings by two guard strips.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0859" src="images/fig0859.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 859.—Receptacle suitable for use with open wiring, the requirement being that the contact
ears should not be exposed.</p>
</div>
<p><span class="pagenum" id="Page_772">772</span></p>
<blockquote>

<p>9. The best location for feeders is on the walls. In dry buildings the
fire and weather proof wire can be used with safety; but covered wire
must be used on buildings subject to any form of dampness. In all
cases where feeders are run on the walls, they should be protected
from mechanical injury by boxings at least 6 feet high on each floor.
If floor switches be used, they may be mounted on the front of the
boxing. In such cases, the holes in the boxing through which the
wires pass to the switches should be provided with porcelain bushings.</p>

<p>10. The rosettes, receptacles, sockets, snap switches, etc., used in connection
with exposed wiring should conform in all respects to the
standards specified by the underwriters.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0860" src="images/fig0860.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0861" src="images/fig0861.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0862" src="images/fig0862.jpg"
    alt="" /></span>
  </span>
  <span class="trow">
    <span class="tcell"></span>
    <span class="tcell"><img id="fig0863" src="images/fig0863.jpg"
    alt="" /></span>
    <span class="tcell"></span>
  </span>
  <span class="trow">
    <span class="tcell"><img id="fig0864" src="images/fig0864.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0865" src="images/fig0865.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0866" src="images/fig0866.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 860 to 866.—Various porcelain knobs and cleats. In open work various forms of these
devices are used.</p>
</div>
<p><span class="pagenum" id="Page_773">773</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0867" src="images/fig0867.jpg"
alt="" /><p class="hang"><span class="smcap">Fig.</span> 867.—Porcelain tube for entrance of wire into a building. There must be a drip loop outside
to drain off water, and the hole through which the conductor passes must be bushed
with a non-combustible, non-absorptive insulating tube slanting downward toward the
outside. The object of the inclination is to allow any water that might enter the tube to
gravitate to the drip loop.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0868" src="images/fig0868.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 868.—Interior bushing. Wires must be separated from contact with walls, floors, timbers
or partitions through which they may pass by non-combustible,
non-absorptive, insulating
tubes, such as glass or porcelain, except at outlets where approved flexible tubing is required.
Bushings must be long enough to bush the entire length of the hole in one continuous piece,
or else the hole must first be bushed by a continuous water proof tube. This tube may
be a conductor, such as iron pipe, but in that case an insulating bushing must be pushed
into each end of it, extending far enough to keep the wire out of contact with the pipe.</p>
</div>

<p><b>Wires Run in Mouldings.</b>—Wooden mouldings are extensively
used in connection with the wiring of stores, factories and
buildings. The advantages of this type of construction are: simplicity,
cheapness, and accessibility, and when the moulding is
run straight and accurately mitred it makes a neat job. Any
class of wooden moulding wiring, however, is not sufficiently
impervious to moisture to render it suitable for use in damp
places, and it is liable to be crushed or punctured. Furthermore,
it is naturally very combustible. These difficulties are overcome
<span class="pagenum" id="Page_774">774</span>
to a certain extent by impregnating the moulding with some
kind of moisture repellant, or by coating it both inside and out
with water proof paint. Hardwood moulding should be used
wherever possible, but soft wood moulding usually conforms
much better to the wall line.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0869" src="images/fig0869.jpg"
alt="" /><p class="hang">

<span class="smcap">Fig.</span> 869.—Standard wooden moulding for encasing wires. Wooden moulding must not be
used in concealed or damp places, nor be placed directly against a brick wall where sweating
may introduce moisture that may ultimately cause a short circuit. Wooden moulding
for concealing electrical conductors is prohibited by ordinances in some cities.</p>
</div>

<p><b>Ques. For what conditions is wiring in mouldings
suitable?</b></p>

<p>Ans. It is adapted to installations in which the wires have to
be laid after the completion of the buildings.</p>

<p><b>Ques. Describe the moulding usually employed.</b></p>

<p>Ans. It is made of hardwood in two pieces, a backing and
cap, so constructed as to thoroughly encase the wire.</p>

<blockquote>

<p>It should provide a one-half inch tongue between the conductors
and a solid backing which should not be less than three-eighths of an
inch in thickness under the grooves; it should be able to give suitable
protection from abrasion.
<span class="pagenum" id="Page_775">775</span></p>

<p>The inside of the moulding and the cap must have at least two coats
of waterproof material, or else the whole moulding must be impregnated
with moisture repellant.</p>

<p>Only one conductor is placed in a groove.</p>

<p>The backing is secured to the walls or ceilings by means of wire nails.
The wires are then laid in the grooves and the capping put in place and
fastened by small brads.</p>

<p>The wires should be continuous, and only rubber covered wire should
be employed.</p>

<p>Wooden moulding is made in a great variety of size and design. The
general appearance of this type of moulding being shown in <a href="#fig0869">fig. 869</a>.</p></blockquote>

<p><b>Ques. What other kind of moulding is used?</b></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0870" src="images/fig0870.jpg"
      alt="" />
<img id="fig0871" src="images/fig0871.jpg"
      alt="" />
<img id="fig0872" src="images/fig0872.jpg"
      alt="" />
<p class="hang"><span class="smcap">Figs</span>. 870 to 872.—Metal moulding. An approved form consists, as shown, of two pieces:
base (<a href="#fig0870">fig. 870</a>), and cap (<a href="#fig0871">fig. 871</a>), so formed as to snap together, the cap snapping over
the base as in <a href="#fig0872">fig. 872</a>. The entire moulding should be galvanized or coated with a rust
preventive. When the base is held in place by screws or bolts from the inside surface, depressions
must be provided so that the heads of the screws will be flush with the surface of
the moulding.</p>
</div>

<p>Ans. Metal moulding, as shown in figs. 870 to 872.</p>

<blockquote>

<p>Metal moulding is permitted on circuits requiring not more than 660
watts and where the pressure is not over 300 volts. Special fittings must
<span class="pagenum" id="Page_776">776</span>
be used with this class of moulding so that it is continuous both mechanically
and electrically. The moulding should be grounded. The
installation rules are practically the same as those governing conduit
work.</p></blockquote>

<p><b>Ques. What is a kick box?</b></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0873" src="images/fig0873.jpg"
      alt="" />
<p class="hang"><span class="smcap">Fig</span>. 873.&mdash;"Kick box;" a device used to protect wires encased in porcelain tubes where they
pass through floors.</p>
</div>

<p>Ans. A fitting, as shown in <a href="#fig0873">fig. 873</a>, for protecting wires at
the points where they enter or emerge from the floor.</p>

<p><b>Ques. How is moulding work installed on brick or
plaster walls which are liable to dampness?</b></p>

<p>Ans. A backing board must be put on before the moulding
is used.</p>

<p><b>Ques. How should moulding be placed on a ceiling
with respect to appearance?</b></p>

<p>Ans. The appearance is improved if the moulding be carried
through to the side of the room, even if part of it be not used.
This will give a neat and finished appearance to the ceiling as
shown in <a href="#fig0874">fig. 874</a>.</p>

<blockquote>

<p>Moulding should always be run in as inconspicuous position as possible,
and if it be necessary to run it on the open ceiling, it should be
arranged so as to form regular panels. Often it can be run so as to
<span class="pagenum" id="Page_777">777</span>
take the place of a picture moulding or as a part of the baseboard so
that it becomes merely a part of the wooden trim of the building; and
in certain cases it should be made of material to match the rest of the
trim.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0874" src="images/fig0874.jpg"
      alt="" />
<p class="hang"><span class="smcap">Fig</span>. 874.—Treatment of moulding work on ceilings. All installations should be planned out
so as to conform to symmetrical designs, as far as practicable with the proper distribution
of the lights, etc., and all runs finished off, whenever necessary, by "dead" mouldings
continued to the walls to improve the appearance. In the figure the sectioned portions
show the location of the dead moulding. Sometimes, especially in the wiring of private
houses the use of special moulding is necessary. In such cases the shape and kind of wood
should match that of the finish or trim of the room, and the receptacles should be stained
to match the moulding. When the moulding is run along the walls, the capping may be
made to match the trim or the picture moulding already in place, thus giving an apparently
concealed job. In this kind of work the feeders can be run through the spaces between
the walls, and if flexible tubes such as circular loom or flexiduct be used, no splice box will
be necessary where the system of wiring changes and single braided rubber wire may be
used throughout.</p>
</div>

<p><b>Ques. What is the usual character of moulding work?</b></p>

<p>Ans. Usually, a certain part of the work will be run as concealed,
that is, inside the partitions, the wires being "fished"
from the moulding to the outlet.</p>

<p><b>Practical Points Relating to Wiring in Mouldings.</b>—The
following practical points will be found useful in the satisfactory
execution of any class of wiring with wooden moulding:
<span class="pagenum" id="Page_778">778</span></p>

<blockquote>

<p>1. Wooden moulding should never be concealed, and should not be used
in damp places or in buildings subject to acid fumes, such as ice
houses, breweries, or stables, etc.</p>

<p>2. Wooden moulding selected for use should be formed of good straight
stock and free from knots, knot holes and other imperfections. The
saving effected in the lower cost of second hand moulding does not
compensate for the additional cost increase in its working.</p>

<p>3. When wooden moulding is used in connection with solid pipe or
flexible tube conduit, an iron box or conduitlet must be installed
where the system of wiring changes, as shown in <a href="#fig0875">fig. 875</a>. The pipe
conduit is secured to the box by means of lock nuts, with porcelain
bushings or flexible tubes protecting the wires. In all cases the loom
should run up to the moulding.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0875" src="images/fig0875.jpg"
      alt="" />
<p class="hang"><span class="smcap">Fig</span>. 875.—Method of tapping outlets for feeder circuits when wiring with wooden moulding.</p>
</div>

<blockquote>

<p><b>Arc Light Wiring.</b>—All wiring for high voltage arc lighting circuits should be done with
rubber covered wire. The wires should be arranged to enter and leave the building through
an approved double contact service switch which should close the main circuit and disconnect
the wires in the building when turned "off" and be so constructed that they will be
automatic in their action, not stopping between points when started and to prevent arcing
between points under any circumstances, and should indicate plainly whether the current is
"on" or "off." Never use snap switches for arc lighting circuits. All arc light wiring of this
class should be in plain sight and never enclosed, except when required, and should be supported
on porcelain or glass insulators which separate the wires at least one inch from the
surface wired over. The wires should be kept rigidly at least eight inches apart, except, of
course, within the lamp, hanger board or cut out box or switch. On side walls, the wiring
should be protected from mechanical injury by a substantial boxing, retaining an air space of
one inch around the conductors, closed at the top (the wires passing through bushed holes)
and extending not less than seven feet from the floor. When crossing floor timbers in cellars
or in rooms, where they are liable to be injured, wires should be attached by their insulating
supports to the under side of a wooden strip not less than one-half an inch in thickness.</p>

<p><b>Arc Lamps on Low Pressure Service.</b>—For this service there should be a cut out for each
lamp or series of lamps. The branch conductors for such lamps should have a carrying capacity
about 50 per cent. in excess of the normal current required by the lamp or lamps to provide
for the extra current required when the lamps are started or should a carbon become stuck
without over fusing the wires. If any resistance coils be necessary for adjustment or regulation,
they should be enclosed in non-combustible material and be treated as sources of heat; it
is preferable that such resistance coils be placed within the metal framework of the lamp itself.
Incandescent lamps should never be used for resistance devices. These lamps should be provided
with globes and spark arresters, as in the case of arc lamps on high voltage series
circuits, except when the closed arc lamps are used.
<span class="pagenum" id="Page_779">779</span></p>

<p>4. Wooden moulding should never be run in elevator shafts, or shafts of
any kind, and should never be run on the inner side of the outside walls
of the buildings, as these locations are usually subject to dampness.</p>

<p>5. In laying out feeders it is usually cheaper to use iron conduit in a
shaft, than to run moulding through the floor timbers.</p>

<p>6. When tapping outlets for feeder circuits, an iron outlet box with cover
should be used, as shown in <a href="#fig0886">fig. 886</a>. The one splice box is held up
to the outlet box already installed by means of two long screws, and
the loom is run right up to the moulding so as to leave no exposed wire.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0876" src="images/fig0876.jpg"
      alt="" />
<p class="hang"><span class="smcap">Fig</span>. 876.—Circular fixture block for outlet from moulding work on ceiling.</p>
</div>

<blockquote>

<p>7. Wherever fixture outlets are installed, a circular fixture block as
shown in <a href="#fig0876">fig. 876</a> should be used, to give a good support for the
fixture and to make a neat backing for the fixture canopy. The wires
should be brought through the fixture without cutting and disfiguring
the canopy.</p></blockquote>
<p><span class="pagenum" id="Page_780">780</span></p>

<p><b>Concealed Knob and Tube Wiring.</b>—This method of wiring
should be discouraged as far as possible, as it is subject to
mechanical injury, is liable to interference from rats, mice, etc.
As the wires run according to this method are liable to sag
against beams, laths, etc., or are likely to be covered by shavings
or other inflammable building material, a fire could easily result
if the wires become overheated or short circuited.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0877" src="images/fig0877.jpg"
      alt="" />
<p class="hang"><span class="smcap">Fig.</span> 877.—Concealed knob and tube wiring. The wires are carried on porcelain knobs attached
to the beams. If run perpendicular to the beams, holes are bored in the latter and porcelain
tubes with a shoulder at one end, inserted in the holes through which the wires pass. The
knobs should support the wires at least one inch from the surface over which they run, and
should not be spaced further than 4&frac12; feet apart. The wires should be attached with tie
wires having an insulation equal to that of the conductor which it secures to the knob.
The use of split knobs does away with the necessity of using tie wires. The conductors
must be at least 5 inches apart and it is better to support them on separate beams when
possible. Each wire must be encased in a piece of flexible tube at all switches, outlets, etc.,
and this piece of tubing should be sufficiently long to extend from the last insulator and
project at least one inch beyond the outlet.</p>
</div>

<blockquote>

<p>Concealed knob and tube wiring is still allowed by the Underwriters,
although many vigorous attempts have been made to have it abolished.
Each of these attempts has met with strong opposition from electric
light companies and contractors, especially in small villages and towns
the argument being that it is the cheapest method of wiring, and if
<span class="pagenum" id="Page_781">781</span>
forbidden, many places which are wired according to this method would
not be wired at all, and the use of electricity would therefore be much
restricted, if not entirely dispensed with in such communities. This
argument, however, is only a temporary makeshift obstruction against
progress, and in the near future, no doubt, concealed knob and tube
wiring will be forbidden by the underwriters.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0878" src="images/fig0878.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0879" src="images/fig0879.jpg"
    alt="" /></span>
  </span>
  <span class="trow">
    <span class="tcell"><img id="fig0880" src="images/fig0880.jpg"
    alt="" /></span>
    <span class="tcell"></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 878 to 880.—Methods of making fixture outlets in concealed knob and tube wiring.
A cleat consisting of a piece of board at least ⅞ in. thick, should be nailed between the
joists or studs into which the wood screws supporting the electrolier can be secured.
Holes are then bored through the cleat, through which the flexible tubing can pass. With
a combination gas and electric fixture as shown in <a href="#fig0879">fig. 879</a>, no cleat is necessary, because
the gas pipe supports the fixture. The flexible tubing should be wired to the gas pipe,
to prevent displacement by artisans who have occasion to work around the outlet.</p>
</div>

<p><b>Ques. Describe the method of concealed knob and
tube wiring.</b></p>

<p>Ans. It consists in running the wires concealed between the
floor beams and studs of a building, knobs being used to support
the wires when run parallel to the beams or studs, and porcelain
tubes, when run at right angles through the beams, or studs as
shown in <a href="#fig0877">fig. 877</a>.
<span class="pagenum" id="Page_782">782</span></p>

<blockquote>

<p>In this method of wiring, usually nothing need be disturbed on the
first floor as the various outlets can be reached from the basement and
from the second floor.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0881" src="images/fig0881.jpg"
alt="" />
<p id="fig0882" class="hang"><span class="smcap">Fig.</span> 881 and 882.—Arrangement of switch and receptacle outlets in knob and tube wiring.
In wiring for switches, flexible tubing must be used on the conductor ends from the last
porcelain support, as shown, the same as on conductor ends for other outlets.
A pressed steel switch box should be used to encase each flush switch mechanism, even
though it already be encased in porcelain. A ⅞ in. wood cleat or cleats are arranged
to support the switch box. These wooden cleats should not be set out flush with the
outer edges of the studs, but should be set about ⅜ in. back, as illustrated, to allow a
space in which the plaster can take a "grip."</p>
</div>

<blockquote>

<p>For instance, if it be necessary to make an outlet for the center fixture
in the parlor, a strip of flooring can be removed from the floor above
so as to expose the beams. Then the wireman can bore two holes
through each of the beams, insert porcelain tubes therein, slip the wires
through the outlet and replace the strip of flooring.</p>

<p>Various simple methods may be employed for carrying the wires to
the outlets on the side walls. For example: a small hole can be made
<span class="pagenum" id="Page_783">783</span>
<span class="pagenum" id="Page_784">784</span>
in the wall, and the wire may be dropped through the spaces between
the walls, or they may be pulled up from the basement by means of a
cord lowered with a weight attached to its end. Outlets for switches
and base receptacles may be provided for, in a similar manner.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0883" src="images/fig0883.jpg"
alt="" />
<img id="fig0884" src="images/fig0884.jpg"
alt="" />
<img id="fig0885" src="images/fig0885.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 883 and 884.—Elevation and sectional view showing arrangement of switch outlet in
concealed knob and tube wiring.</p>

<p class="hang"><span class="smcap">Fig.</span> 885.—Arrangement of surface switch in concealed knob and tube wiring. For a surface
snap switch outlet, an iron box is not necessary, but a ⅞ in. cleat must be installed to
hold the tubing in place and to provide a proper support for the screws that hold the
switch. In wiring old buildings where supporting cleats were not provided back of the
plaster, a &frac34; in. wooden block or plate should be installed on the surface, to which the
switch can be attached.</p>
</div>

<p><b>Ques. What are the advantages of concealed knob and
tube wiring?</b></p>

<p>Ans. Its cheapness, especially in wiring completed buildings,
and the absence of any wires or casings on the walls or ceilings.</p>

<p><b>Ques. What kind of wire must be used?</b></p>

<p>Ans. Wire having an approved rubber insulating covering.</p>

<hr class="chap" />

<div id="fig0887" class="figcenter">
<img id="fig0886" src="images/fig0886.jpg"
alt="" />
<p id="fig0888" class="hang"><span class="smcap">Figs.</span> 886 to 888.—Switch boxes for concealed knob and tube wiring. These are for flush switches
and are formed from sheet steel. A single switch box can be expanded for any number
of switches, by using the proper number of spacers. Single and double switch boxes can
be supplied already assembled and are used where feasible, because it is cheaper to buy
them this way than to assemble them. Holes partially punched, which can be knocked
out with a hammer blow, are provided in the sides and back through which the flexible
conduit wire protection can be extended.</p>
</div>

<p><b>Rigid Conduit Wiring.</b>—The installation of wires in conduits
not only affords protection from mechanical injury, but
also reduces the liability of a short circuit or ground on the wires
producing an arc which would set fire to the surrounding material;
the conduit being of sufficient thickness to blow a fuse
before the arc can burn through the conduit.
<span class="pagenum" id="Page_785">785</span></p>

<p><b>Ques. Describe the unlined type of conduit.</b></p>

<p>Ans. It consists of an iron or steel pipe, similar in size, thickness,
and in every other way to gas pipe, except that special
precautions are taken to free it inside from scale or any irregularities;
it is then coated inside with enamel, outside it is sometimes
enameled and sometimes galvanized.</p>

<p><b>Ques. Describe the lined type of conduit.</b></p>

<p>Ans. It usually consists of a plain iron pipe lined with a tube
of paper which has been treated with an asphaltic or similar
compound; this paper tube is cemented or fastened to the inside
of the iron pipe so that it forms practically an integral part of
the same.</p>

<p><b>Ques. What are the advantages of unlined conduit?</b></p>

<p>Ans. It is cheaper, because having no lining a smaller size of
conduit can be used for any given size of conductor; it is also
<span class="pagenum" id="Page_786">786</span>
cheaper to install, as it can be bent, threaded, and cut more
readily than the lined conduit. Wires may be more easily
inserted and withdrawn as the inside is smoother than that of
the lined conduit.</p>

<blockquote>

<p>NOTE.—Conduits for inside wiring which are subject to inspection, must have an inside
diameter of not less than ⅝ inch. They must be continuous from outlet to outlet or to junction
bores, and must properly enter and be secured to all fittings, and the entire system be
mechanically secured in position. In case of service connections and main wires, this involves
running each conduit continuously into a main cut out cabinet or gutter surrounding the
panel board as the case may be. Conduits must first be installed without the conductors, and
be equipped at every outlet with an approved outlet box or plate. Outlet plates must not
be used where it is practicable to install outlet bores. The outlet box or plate must be so
installed that it will be flush with the finished surface, and if this surface be broken, it shall be
repaired so that it will not show any gaps or open spaces around the edge of the outlet box or
plate. In buildings already constructed where the conditions are such that neither outlet box
nor plate can be installed, these appliances may be omitted by special permission, providing
the conduit ends are bushed and secured. It is suggested that outlet boxes and fittings having
conductive coatings be used in order to secure better electrical contact at all points throughout
the conduit system. Metal conduits where they enter junction boxes, and at all other outlets,
etc., must be provided with <i>approved</i> bushings or fastening plates, fitted so as to protect wire
from abrasion, except when such protection is obtained by the use of <i>approved</i> nipples, properly
fitted in boxes or devices. Conduits must have the metal of the conduit permanently and
effectually grounded. Conduits and gas pipes must be securely fastened in metal outlet boxes
so as to secure good electrical connections. If conduit, couplings, outlet boxes or fittings
having protective coating of insulating material, such as enamel, be used, such coating must
be thoroughly removed from threads of both couplings and conduit and from surfaces of boxes
and fittings where the conduit is secured in order to obtain requisite good connection. Where
boxes used for centers of distribution do not afford good electrical connection, the conduits
must be joined around them by suitable bond wires. Where sections of metal conduit are
installed without being fastened to the metal structure of buildings or grounded metal piping,
they must be bonded together and joined to a permanent and efficient ground connection.
Junction boxes must always be installed in such a manner as to be accessible. All elbows or
bends must be so made that the conduit or lining of same will not be injured. The radius of
the curve of the inner edge of any elbow must not be less than three and one-half inches.
Must have not more than the equivalent of four quarter bends from outlet to outlet, the
bends at the outlets not being counted.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0889" src="images/fig0889.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 889.—Conduit box showing arrangement for combination side outlet with open cover.
Outlet or junction boxes are of two general types: 1, those which are made for a particular
position and have a given number of outlets, and 2, those which have a variable number of
outlets which are plugged with metal discs in such a manner that the latter can be knocked
out by a slight blow of a hammer. The illustration shows a universal plugged steel conduit
box, which can be used as a straight electric, or combination gas and electric, ceiling or
side wall outlet, or for flush rotary or push button switches, or for flush receptacles. When
rigid conduits are used, they are screwed to the outlets by means of lock nuts and washers.
In the case of flexible conduits, the entering ends of the conduits are provided with clamp
bushings which are secured to the outlet by means of lock nuts. All outlet boxes are fitted
with covers of various designs, which permit their use for various types of construction
such as ceiling and wall work in lath or plaster, fireproofing ceiling work, etc., while many
designs of outlet plates and receptacle plates may be obtained from the supply houses to
satisfy the requirement of any special case.</p>
</div>

<p><b>Ques. What are the disadvantages of the unlined
conduit?</b></p>

<p>Ans. The Underwriters require the use of double braided
conductors instead of single braided which are allowed for lined
conduits.
<span class="pagenum" id="Page_787">787</span></p>

<p><b>Ques. Where may unlined conduits be used?</b></p>

<p>Ans. In buildings where the conduit is not liable to corrosive
action.</p>

<p><b>Flexible Conduit Wiring.</b>—Flexible conduits are used to
advantage in many cases where rigid conduits would not be
desirable. It is especially adapted to completed buildings where
it is desired to install the wiring by "fishing" without greatly
disturbing the walls, floors, or ceilings.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0890" src="images/fig0890.jpg"
alt="" />
<img id="fig0891" src="images/fig0891.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 890 and 891.—Greenfield flexible steel conduit; <a href="#fig0890">fig. 890</a> single strip type; <a href="#fig0891">fig. 891</a> double
strip type. The former (<a href="#fig0890">fig. 890</a>) is formed with a single strip of galvanized steel, interlocked
and gasketed in such a manner as to be suitable for concrete construction. The double
strip type (<a href="#fig0891">fig. 891</a>) is constructed of a concave and convex steel strip, spirally wound
upon each other in such a manner as to interlock their concave surfaces. Thus the convex
surfaces of the two strips form respectively the outer and inner surfaces of the conduit.
This construction insures a smooth interior surface, thus reducing the possibility of friction
in the drawing in of conductors. A gasket is provided between the inner and outer strips
rendering the conduit moisture proof. This form of flexible conduit is especially adapted
to use where the wiring is installed after completion of building, because it is very flexible.</p>
</div>

<p><b>Ques. How is a flexible conduit installed by "fishing"?</b></p>

<p>Ans. It is "fished" under floors, in partitions between the
floor and ceiling, by making pockets in the floors, walls or
ceilings, say every 15 or 20 feet, and fishing through first a stiff
metal wire called a "snake," and then attaching the conduit
to same and pulling the conduit in place from pocket to pocket.
<span class="pagenum" id="Page_788">788</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0892" src="images/fig0892.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 892.—Insulating joint. This fitting is used in fixture work. The part A screws on to the
gas pipe and B to the fixture. The parts are separated by insulating material E, and
the outside of the joint is covered with moulded insulation D. In connecting fixtures to
the wiring, all wires should be kept away from the gas pipe above the joint, but they may
be bunched in below the insulating joint after the wires have been spliced, soldered, and
taped. It is important to protect the gas pipe at this point. Insulating joints should be
tested before being used.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0893" src="images/fig0893.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 893.—Canopy insulator. This fitting should be installed wherever there are metal ceilings
against which the canopies of fixtures might come. The canopy is the brass cup shaped
piece used at the top of fixtures to cover the joint, and is simply an insulating ring placed
between the canopy and the ceiling. It is in contact with the fixture; hence, it is important
that it be insulated from metal ceilings, or else all the benefits derived from an insulating
joint will be lost.</p>
</div>
<p><span class="pagenum" id="Page_789">789</span></p>

<p><b>Ques. How is the conduit fished on vertical runs?</b></p>

<p>Ans. A chain or weighted string is used which is dropped from
the outlet to the floor and its lower end located by sound of the
chain end or weight striking the floor.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0894" src="images/fig0894.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 894.—Section of flooring illustrating use of fishing hook. In fishing wires, punch a hole
through the plastering at the required position, being careful that there is no studding
at that place. Use a brad awl and cut the hole large enough to permit running of the
wires. With a short length of small brass spring wire, push through the opening a few
inches of number 19 double jack chain such as is used for general fishing purposes, first
having connected the end of the chain with a piece of heavy linen thread. Run out
the thread between the laths and the outside wall until the chain touches the floor beneath;
move the thread and locate the chain by the sound; bore a hole through the baseboard
or floor, as the case may be, toward the chain. Use a two or three foot German
twist gimlet. With a small brass spring wire bent at the end in the shape of a hook, fish
for the chain and draw it out. At the other end of the thread attach the wire and draw
it through with the thread. Passing under the floor bore a second hole through the
floor as near the other as possible. Run into this a piece of snake or fishing wire with a
hook at the end, until it comes to an obstruction. Locate the obstruction by sound. In
running wires under the flooring first carefully examine all parts and find the direction
in which the beams and timbers run, and run the wires parallel with these. After locating
the end of the fishing wire see if the obstruction be a timber; if so, find the center and
bore from the middle diagonally through it in the direction of the fishing wire. Drop
the jack chain and thread through the hole; fish for it and draw it through hole number
2; attach the insulated wire and draw it back. Starting hole number 3, bore hole number
4 diagonally through the timber in the direction in which the wire is to be run, making
holes 3 and 4 form an inverted "V" through the timber. Run the fishing wire through
hole number 4 until it meets an obstruction. If at the end of the room, bore through the
floor, drop the chain, fish it out, attach wire and draw it home. Putty up holes after
having finished the work, in case of hard finish, plug them up with wood. In lightly
built houses it is often found easier to take off the moulding above the baseboard and
run the wire under it. In such cases care should be taken to break off the old nails, as
any attempt to drive them out would cause a bad break. In closets and around chimneys
it is usually found easy to work. A "mouse" or lead weight attached to a string may
often be dropped from the attic to the cellar ceiling through the space outside the chimney.</p>
</div>

<p><b>Ques. What is the difference between flexible conduit
and flexible tubing?</b></p>

<p>Ans. Flexible conduits are made of metal while flexible tubing
is non-metallic.
<span class="pagenum" id="Page_790">790</span></p>

<p><b>Ques. Describe a flexible conduit.</b></p>

<p>Ans. It is a continuous flexible steel tube composed of convex
and concave metal strips, wound spirally upon each other in
such a way as to interlock their concave surfaces.</p>

<p><b>Ques. What are the advantages of this form of flexible
conduit?</b></p>

<p>Ans. It possesses considerable strength and can be obtained
in long lengths (50 to 200 feet); elbow fittings are not required
as the conduit may be bent to almost any radius. The fissures
of the conduit provide some ventilation; this is an advantage in
some places and a disadvantage in others.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0895" src="images/fig0895.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0896" src="images/fig0896.jpg"
    alt="" /></span>
  </span>
</div>
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0897" src="images/fig0897.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 895 to 897.—Greenfield flexible steel conduit and fish plug, showing method of insertion.
Fish plugs are made for ⅜ inch, &frac12; inch, and &frac34; inch conduit and are useful in drawing
in the conduit in finished buildings where it is desired to fish it under doors or in partitions.
After the conduit has been cut off square in the special vise, the fish plug may be screwed
into the tube and the fish wire or drawing-in line should then be attached to the eyelet on
the end of the plug.</p>
</div>

<p><b>Ques. In what places are flexible conduits not desirable?</b></p>

<p>Ans. In damp places.</p>

<p><b>Ques. Why?</b></p>

<p>Ans. Because of the fissures.
<span class="pagenum" id="Page_791">791</span></p>

<p><b>Practical Points Relating to Inside Conduit Wiring.</b>—The
following instructions apply to the installation of wiring in
both rigid and flexible conduit:</p>

<blockquote>

<p>1. All conduits should be made continuous from one junction or outlet
box to another, or to the various fixtures. A conduit installation is
made a complete system by the use of outlets, outlet boxes, switch or
junction boxes, and panel boxes with doors and locks, which serve to
thoroughly protect the circuit at all points.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0898" src="images/fig0898.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0899" src="images/fig0899.jpg"
    alt="" /></span>
  </span>
</div>
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0900" src="images/fig0900.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0901" src="images/fig0901.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 898 to 901.—Pull boxes and their use in conduit work. A pull box is a convenient device
used for the purpose of avoiding the disadvantages of having too many bends in one continuous
line of conduit; too many bends will give trouble when the conductors are drawn
in. Pull boxes are also useful in places where the arrangement of the conduit is such that
trouble would be experienced in bending it to a fit, and also in the case of conduits which
are first run on a side wall and then have to be carried across the ceiling at right angles to
the wall. Fig. 898 shows an example of objectionable bends, and <a href="#fig0899">fig. 899</a>, the method of
overcoming the difficulty by the use of a pull box. It is evident that it would be impossible
to make some of these bends so as to permit the drawing in of the conductors. This
difficulty is overcome, as shown, by placing a pull box on the wall, with its top close to the
ceiling. A board B, having the proper size holes for the conduits is fastened to the front
of the box and close to the ceiling. After the conductors have been drawn into the conduits
along the wall as far as the pull box, they can be readily pulled away from the box through
the holes in the board into the corresponding conduit on the ceiling. Fig. 901, shows the
use of a pull box in a case where it is necessary to run conduit through partitions at right
angles to each other. Pull boxes can be designed to suit any condition liable to occur in
practice, and when properly used will always save much time and labor. Locknuts should
be placed on the ends of all conduits, both inside and outside the pull box in order to
prevent their being displaced when drawing in the conductors. After all the conductors
have been drawn into the conduit, all the outlets should be plugged up with wood or fibre
plugs made in parts to fit around the wires and cables, and the outlets given a coating of
some compound which will render the whole system air tight and moisture proof. A final
test should then be made to ascertain that there are no grounds on the different parts of
the wiring, and that the insulation comes up to the requirements of the underwriters. The
metal of all conduits, and the sheathing of steel armoured cables should be effectually and
permanently grounded.</p>
</div>
<p><span class="pagenum" id="Page_792">792</span></p>
<blockquote>

<p>2. In the installation of interior conduit wiring, the tubes are usually
put in place as soon as the partitions of the buildings have been constructed.
In non-fireproof buildings, the tubes are usually supported
from the underside of the floor beams, but in fireproof buildings they
are placed on top of the floor beams and under the floor as in <a href="#fig0902">fig. 902</a>.</p>

<p>3. When conduit is used in damp places, lead encased wires should be
used, and the wires drawn in very carefully so as to prevent any
injury to the casings.</p>

<p>4. For wiring installations in buildings constructed entirely of reinforced
concrete, the preliminary work should be laid out during the progress
of the building operations so as to avoid, as much as possible, the
necessity of drilling holes in the finished concrete work.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0902" src="images/fig0902.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 902.—Method of installing conduits in fire proof buildings. The installation of the conduit
includes the placing of all outlet boxes, and when this has been completed, the lathing or
plastering work is executed, and after that is finished, the wire is pulled into the tubes,
and the receptacles, switches, etc., put in position. The work of pulling in the wires may
be greatly facilitated by the use of <i>pull boxes</i> as shown in <a href="#fig0899">figs. 899</a> and <a href="#fig0901">901</a>.</p>
</div>

<blockquote>

<p>5.  For concealed wiring, the location of all the outlets should be marked
by sheet iron tubes large enough to hold the conduits. These tubes
should be properly plugged, and set in the false work before the concrete
is poured in. In a similar manner, threaded pieces of conduit
of the proper size, should be placed in the false work for risers.</p>

<p>6.  For exposed wiring on concrete walls and ceilings, suitable cast iron
supports should be set in the moulds at regular intervals. When
liberally used, these supports will also serve as good supports for
other pipes.</p>

<p>7.  Where a conduit line terminates on the outside of a building some
suitable fitting such as a pipe cap should be used, as shown in <a href="#fig0903">fig. 903</a>,
to prevent the entrance of moisture into the conduit system. A
variety of devices suitable for this purpose are available at supply
houses; but those having porcelain covers which spread the wires the
proper distance apart are the most satisfactory.</p></blockquote>
<p><span class="pagenum" id="Page_793">793</span></p>
<blockquote>

<p>8. Where it is desirable or necessary to continue open wiring from conduits,
or where the character of the wiring makes it necessary to
bring the wires over from the conduit, as in an arc lamp, neat and
safe work can be done by use of a suitable form of <i>condulet</i> as shown
in <a href="#fig0904">fig. 904</a>.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0903" src="images/fig0903.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0904" src="images/fig0904.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Fig.</span> 903.—Service entrance to interior conduit system; showing method of preventing moisture
reaching the interior of the conduit system.</p>

<p class="hang"><span class="smcap">Fig.</span> 904.—Outlet to arc lamp from conduit by use of condulet. The wires are brought out
from the conduit system at a distance of 2&frac12; inches apart. Conduits are made in a great
variety of design with interchangeable porcelain covers which render them adaptable to
almost all cases requiring the installation of outlet boxes.</p>
</div>

<blockquote>

<p>9. Where a conduit line terminates in a switch or panel box, the lining
or casing of the panels should be of iron, and the conduit firmly
secured to it so as to make good electrical contact. Vertical lines of
conduit should be fastened to the wall or other supports in such a
manner as to prevent the weight of the conduit coming on the
panel box, and each length of conduit installed should be fastened so
as to bear only its own weight. The best method of fastening conduit
to brick walls is by the use of expansion bolts and screws. In
the case of fire brick ceilings or other plastered walls, toggle bolts
<span class="pagenum" id="Page_794">794</span>
should be used.   When conduits are run on wooden or iron beams,
various kinds of pipe hanger may be employed.</p>

<p>10. There are numerous devices on the market for bending conduit for the
making of elbows, offsets, etc., but the majority possess the disadvantage
that the conduit must be taken to them to be bent. In the
case of the smaller sizes, this difficulty is avoided by the use of some
form of conduit bender such as shown in figs. 910 and 911.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0905" src="images/fig0905.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0906" src="images/fig0906.jpg"
    alt="" /></span>
  </span>
</div>
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0907" src="images/fig0907.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0908" src="images/fig0908.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0909" src="images/fig0909.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 905 to 909.—Sprague multilet covers. Fig. 905, six wire porcelain cover; 906, P &amp; S.
rec. cover; 907, cover for five ampere snap switch; 908, G. E. and P. &amp; S. rec. cover; 909,
cover for ten ampere snap switch.</p>
</div>

<blockquote>

<p>11. In all cases, the interior diameter of the conduit installed should be
amply sufficient to permit of the wires being drawn in easily, thus
providing a substantial raceway for the conductors. The practice of
pulling wires through conduit by means of a block and tackle is very
objectionable. It is evident that if the wires be pulled in by the
application of much force the insulation is very liable to become
damaged; furthermore, much difficulty will be experienced in pulling
them out again, especially in warm places where the heat tends to
soften the lining of the conduit, and also the rubber covering of the
wire. Powdered soapstone put in the pipe while the wires are being
drawn in will lessen the friction and permit the wire to go in more
readily.</p></blockquote>
<p><span class="pagenum" id="Page_795">795</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0910" src="images/fig0910.jpg"
alt="" />
<img id="fig0911" src="images/fig0911.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 910.—Ordinary form of hickey or conduit bender. It consists of a piece of one inch steam
pipe about three feet long with a one-inch cast iron tee screwed onto one end of the pipe.
This device is used as follows: the conduit to be bent is placed on the floor and the tee
slipped over it. The workman then places one foot on the conduit close to the tee, and
pulls the handle of the bender towards him. As the bending progresses, the workman
should take care to continually move the bender away from himself, to prevent the buckling
of the conduit.</p>

<p class="hang"><span class="smcap">Fig.</span> 911.—Commercial form of hickey or conduit bender.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0912" src="images/fig0912.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0913" src="images/fig0913.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 912 and 913.—Methods of bending large conduits. A substantial support is necessary
which may consist, as in <a href="#fig0912">fig. 912</a>, of two pieces of 2 &times; 4 studding A and B securely fastened
to an upright. The conduit is placed under the block A and over the block B, and then
bent by a downward pressure exerted at C, the conduit in the meantime being gradually
advanced in the direction D to give a curve of the required radius. The method shown in
<a href="#fig0913">fig. 913</a>, may be used wherever a ring A can be attached to a beam or girder by means of
clamps or otherwise to serve as a support. In this case the conduit is slipped through the
ring and placed on the top of blocking B. The bending is accomplished by means of a
block and tackle rigged to an overhead beam as shown. Where ring supports cannot be
arranged, the application of frame bending methods give the most satisfactory results.</p>
</div>
<p><span class="pagenum" id="Page_796">796</span></p>

<p><b>Armoured Cable Wiring.</b>—Where a conduit system cannot
be conveniently installed, armoured cable is used. Armoured
cable is made by winding steel strips over the insulated conductors,
the latter being permanently retained inside the steel
casing. Armoured cable is manufactured in long lengths, the
actual lengths being determined by convenience in handling.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0914" src="images/fig0914.jpg"
    alt="" />
    <img id="fig0915" src="images/fig0915.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0916" src="images/fig0916.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 914 and 915.—Greenfield flexible steel armoured conductors. The armour is composed
of convex and concave galvanized metal strips, wound spirally upon each other and over
the insulated conductors. A gasket is placed between the inner and outer metal strips,
thus further rendering the conductor moisture proof.</p>

<p class="hang"><span class="smcap">Fig.</span> 916.—Greenfield flexible steel armoured lead covered conductors for use in wet places,
such as breweries, packing houses, cold storage buildings, coal breakers and the like, and
for underground construction, in which classes of work these materials are being extensively
and satisfactorily used.</p>
</div>

<p><b>Ques. What are the features of armoured cable?</b></p>

<p>Ans. It is flexible and the conductors are well protected from
mechanical injury. While this form of wiring has not the advantage
of the conduit system—namely, that the wires can be
withdrawn and new wires inserted without disturbing the building
in any way whatever—yet it has many of the advantages of
the flexible steel conduit, and it has some additional advantages
of its own. For example, in a building already erected, this
cable can be fished between the floors and in the partition walls,
where it would be impossible to install either rigid conduit or
<span class="pagenum" id="Page_797">797</span>
<span class="pagenum" id="Page_798">798</span>
flexible steel conduit without disturbing the floors or walls to an
extent that would be objectionable.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0917" src="images/fig0917.jpg"
    alt="" /></span>
  </span>
</div>
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0918" src="images/fig0918.jpg"
    alt="" /></span>
  </span>
</div>
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0919" src="images/fig0919.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0920" src="images/fig0920.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 917 to 920.—Greenfield flexible conduit tools. Special tools are necessary for installing
this type of conduit. Fig. 917, universal reamer; <a href="#fig0918">fig. 918</a>, bushing tool; <a href="#fig0919">fig. 919</a>, cable
armour cutter; <a href="#fig0920">fig. 920</a>, vice for holding conduit. To remove cable armours, clamp the
conductor firmly in the armour cutter and with a pair of cutting pliers back the armour
off, one strip at a time, to the point of contact with the cutting edge of the tool. The
vise for holding conduit takes all sizes. The conduit can be cut with an ordinary hacksaw.
To protect the insulation against any possible injury while the wire is being drawn in, a
soft metal bushing should be inserted in the end of the tube and secured permanently
thereto by means of the bushing tool. The bushing provided for this purpose has an outside
thread, which permits its being screwed into the end of the tube and then expanded
by the use of the tool. The tool should always be used after the bushing has been screwed
into the pipe, then the bushing tool should be inserted.</p>
</div>

<p><b>Ques. How should armoured cable be installed?</b></p>

<p>Ans. It should be continuous from outlet to outlet, without
being spliced and installed on the loop system. Outlet boxes
should be installed at all outlets, although, where this is impossible,
outlet plates may be used under certain conditions.
Clamps should be provided at all outlets, switch boxes, junction
boxes, etc., to hold the cable in place, and also to serve as a
means of grounding the steel sheathing.</p>

<p><b>Ques. Is armoured cable wiring expensive?</b></p>

<p>Ans. It is less expensive than the rigid conduit or the flexible
steel conduit, but more expensive than cleat wiring or knob and
tube wiring, and is strongly recommended in preference to the latter.
<span class="pagenum" id="Page_799">799</span></p>




<h2>CHAPTER  XXXIX<br />

<small id="OUTSIDE_WIRING">OUTSIDE WIRING</small></h2>


<p>In the equipment of lighting and power plants, the cost of the
outside wiring represents a considerable proportion of the total
investment, sometimes costing more than the engines, boilers
and dynamos.</p>

<p>A thorough knowledge of outside wiring is therefore necessary
to properly proportion and install the wires so that the system
will prove economical and safe.</p>

<p><b>Materials for Outside Conductors.</b>—Copper wire is now
considered to be the most suitable material not only for the
transmission of current for electric light and power purposes,
but also for telegraph and telephone lines, in place of the iron
wire formerly employed.</p>

<p>Hard drawn copper wire is used in outside construction,
because its tensile strength ranges from 60,000 to 70,000
pounds or about twice that of soft copper. This is desirable
to withstand the stresses to which the wire is subjected which,
in the case of long spans, are considerable.</p>

<p>The table on the next page gives the tensile strength, in
pounds per square inch of cross section, hard drawn copper
wire of various sizes B. &amp; S. gauge.
<span class="pagenum" id="Page_800">800</span></p>

<blockquote>

<p>The metal <i>aluminum</i> possesses certain advantages as a material for
overhead wires. Its conductivity is about .6 that of copper. The
specific gravity of aluminum is about 2.7, while that of copper is 8.89,
so that a given volume of copper will weigh 3.3 times more than an equal
volume of aluminum, and copper wire of given length and resistance
would be about twice as heavy as an aluminum wire of equal length and
resistance.</p>

<p>There are several disadvantages, such as, low tensile strength, high
electro-positive quality of the metal, higher electrostatic capacity, etc.</p></blockquote>

<table class="border2">
<caption>TENSILE STRENGTH OF COPPER WIRE</caption>
  <tr>
    <th>Size of wire<br />B. &amp; S. gauge</th>
    <th>Tensile<br />strength, lbs.</th>
    <th>Size of wire<br />B. &amp; S. gauge</th>
    <th>Tensile<br />strength, lbs.</th>
  </tr>
  <tr>
    <td class="bl br tdc">0000</td>
    <td class="bl br tdc">9971</td>
    <td class="bl br tdc">9</td>
    <td class="bl br tdc">617</td>
  </tr>
  <tr>
    <td class="bl br tdc">000</td>
    <td class="bl br tdc">7907</td>
    <td class="bl br tdc">10</td>
    <td class="bl br tdc">489</td>
  </tr>
  <tr>
    <td class="bl br tdc">00</td>
    <td class="bl br tdc">6271</td>
    <td class="bl br tdc">11</td>
    <td class="bl br tdc">388</td>
  </tr>
  <tr>
    <td class="bl br tdc">0</td>
    <td class="bl br tdc">4973</td>
    <td class="bl br tdc">12</td>
    <td class="bl br tdc">307</td>
  </tr>
  <tr>
    <td class="bl br tdc">1</td>
    <td class="bl br tdc">3943</td>
    <td class="bl br tdc">13</td>
    <td class="bl br tdc">244</td>
  </tr>
  <tr>
    <td class="bl br tdc">2</td>
    <td class="bl br tdc">3127</td>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">193</td>
  </tr>
  <tr>
    <td class="bl br tdc">3</td>
    <td class="bl br tdc">2480</td>
    <td class="bl br tdc">15</td>
    <td class="bl br tdc">153</td>
  </tr>
  <tr>
    <td class="bl br tdc">4</td>
    <td class="bl br tdc">1967</td>
    <td class="bl br tdc">16</td>
    <td class="bl br tdc">133</td>
  </tr>
  <tr>
    <td class="bl br tdc">5</td>
    <td class="bl br tdc">1559</td>
    <td class="bl br tdc">17</td>
    <td class="bl br tdc">97</td>
  </tr>
  <tr>
    <td class="bl br tdc">6</td>
    <td class="bl br tdc">1237</td>
    <td class="bl br tdc">18</td>
    <td class="bl br tdc">77</td>
  </tr>
  <tr>
    <td class="bl br tdc">7</td>
    <td class="bl br tdc">980</td>
    <td class="bl br tdc">19</td>
    <td class="bl br tdc">161</td>
  </tr>
  <tr>
    <td class="bb bl br tdc">8</td>
    <td class="bb bl br tdc">778</td>
    <td class="bb bl br tdc">20</td>
    <td class="bb bl br tdc">48</td>
  </tr>
</table>

<p><b>Pole Lines.</b>—In the majority of cases overhead conductors
are supported by wooden poles. In tropical countries, however,
such as India, Central America, etc., where wood is rapidly
destroyed by the ravages of white ants and other insects, iron
poles are almost exclusively used for telegraph, telephone, and
other electric transmission lines. The form of iron pole generally
adopted consists of tapering shells of sheet iron of convenient
length, riveted together at their ends and set into cast
iron base plates which are buried in the ground.
<span class="pagenum" id="Page_801">801</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0921" src="images/fig0921.jpg"
alt="" />
<img id="fig0922" src="images/fig0922.jpg"
alt="" />
<img id="fig0923" src="images/fig0923.jpg"
alt="" />
<img id="fig0924" src="images/fig0924.jpg"
alt="" />
<img id="fig0925" src="images/fig0925.jpg"
alt="" />
<img id="fig0926" src="images/fig0926.jpg"
alt="" />
<img id="fig0927" src="images/fig0927.jpg"
alt="" />
<img id="fig0928" src="images/fig0928.jpg"
alt="" />
<img id="fig0929" src="images/fig0929.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 921 to 929.—Pole construction tools. Fig. 921, long handled digging shovel; <a href="#fig0922">fig. 922</a>,
digging bar; <a href="#fig0923">fig. 923</a>, crow and digging bar; <a href="#fig0924">fig. 924</a>, tamping and digging bar; <a href="#fig0925">fig. 925</a>,
wood handle tamping bar; <a href="#fig0926">fig. 926</a>, slick digging tool; <a href="#fig0927">fig. 927</a>, post hole augur; <a href="#fig0928">fig. 928</a>,
carrying hook; <a href="#fig0929">fig. 929</a>, tamping pick.</p>
</div>
<p><span class="pagenum" id="Page_802">802</span></p>

<p><b>Wooden Poles.</b>—On account of their size and straightness,
various species of northern pine, cedar and cypress are especially
suitable for large poles. Chestnut, which can be readily sawed
and hewed is a very good material for smaller poles. Sawed
redwood is extensively used in California.</p>

<p><b>Preservation of Wooden Poles.</b>—The preservation of
wooden poles employed in line work is a matter of importance.
Decay of the pole at or near the soil line is caused primarily by
various forms of bacteria or fungi, and in some cases by insects.
Bacteria and fungi attack either dead or living timber. In the
case of dead timber, such as that of poles, they attack the walls
of the cells and cause the familiar rot or decay which eventually
destroys the usefulness of the pole.</p>

<blockquote>

<p>It is well known that the rapid multiplication or action of the bacteria
and the growth of the fungi are induced by a certain per cent. of moisture
and the heat of the sun, that is, the portion of the pole at or near the
soil line is alternately moistened and dried. Therefore, in order to
protect it against this action, it is necessary to sterilize the pole by the
application of an antiseptic which will penetrate the pores of the wood.</p></blockquote>

<p><b>Preservation Processes.</b>—There are several processes which
may be successfully employed for the preservation of poles or
other exposed timber. The best known of these are the creosoting,
burnettizing, kyanizing, carbolizing, and vulcanizing processes.</p>

<blockquote>

<p>In England, creosoted poles showed no sign of decay at the end of
35 years of service. In the United States they have an average life of
22 years. In Europe impregnation with copper sulphate has been
extensively used, but this impregnation must take place within a few
days after cutting down the tree.</p>

<p>Uniformly good results have been obtained by impregnation with
corrosive sublimate, involving simply immersion in the liquid from ten
to fourteen days. German authorities state that the average life of such
poles is about 17 years, compared with 14 years for natural or untreated
poles.</p>

<p>The application of pitch and tar oftentimes results in more harm than
good. It is authoritatively stated, however, that in Europe wooden
<span class="pagenum" id="Page_803">803</span>
poles are effectively protected by painting them with tar up to about
2 feet above, and down to about 1&frac12; feet below the soil line. The painted
parts of the pole are then covered with a cloth which after being nailed
to the pole, is also painted with tar. Finally a zinc plated sheet of iron
painted on both sides with tar, is placed around the cloth and tightened
to the pole.</p>

<p>The saving due to the use of sterilized poles is 40 per cent. of the cost
of unsterilized poles. The comparison is made on the following basis:
Cost of pole, $5 each; sterilizing, $1.25; renewal of sterilized pole in
24 years, unsterilized pole, in 12 years.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0930" src="images/fig0930.jpg"
alt="" />
<img id="fig0931" src="images/fig0931.jpg"
alt="" />
<img id="fig0932" src="images/fig0932.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 930 to 932.—Pole line construction tools. Fig. 930, split wooden handle post hole auger;
<a href="#fig0931">fig. 931</a>, cant hook; <a href="#fig0932">fig. 932</a>. socket peavey.</p>
</div>

<p><b>Methods of Setting Wooden Poles in Unsuitable Soil.</b>—In
places where salt is plentiful and cheap, such as the Great Salt
Lake region in Utah, it has been found that the liberal use of
salt mixed with the dirt filling tamped in around the foot of the
pole is very effectual in preventing decay below the soil line.</p>

<p>Where poles have to be planted in low, swampy ground, or
where the climatic conditions are such that timber decays rapidly,
it has been found advantageous to place the poles in concrete
settings. This method is extensively employed in various
parts of the Southern States, square poles being placed in
<span class="pagenum" id="Page_804">804</span>
settings about 7 feet deep and 3&frac12; feet square. In very soft
ground the employment of a concrete setting is sometimes impracticable.
In such cases piles are driven deep into the soil, and the
pole bolted to the part of the pile extending above the ground.</p>

<p><b>Reinforced Concrete Poles.</b>—The strongest point in favor
of concrete poles is their durability. Untreated wooden telephone
and telegraph poles have to be replaced by new poles
about every six or seven years, depending on the percentage of
moisture in the soil, the drier the soil, the longer being the life
of the pole. Concrete poles are not affected by soil conditions,
and if properly made will last indefinitely.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0933" src="images/fig0933.jpg"
    alt="" />
    <img id="fig0935" src="images/fig0935.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0934" src="images/fig0934.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 933 to 935.—Glass insulator and insulator pin and bracket. The insulator here shown
is of the pony double petticoat type. Insulator pins are used with cross arms, brackets are
attached direct to the pole.</p>
</div>

<blockquote>

<p>One form of reinforced concrete pole consists of a skeleton frame work
of four corrugated iron rods covered with ordinary concrete. The pole
is octagonal in shape, 30 feet long, and provided with mortises for cross
arms, the latter being fastened in place by means of iron bolts. It is
stated that they are less expensive than pine poles, and that each pole
can be manufactured at the point on the line at which it is to be installed
or planted.</p>

<p>In Canada, reinforced concrete poles are made square on account of
the ease of making, and also on account of the steel economy permitted
thereby. All poles are made at the point of erection. They are moulded
in wooden forms, in a horizontal position, the top side being left open
and finished with a trowel. The concrete is composed of one part of
<span class="pagenum" id="Page_805">805</span>
Portland cement, two parts clean sharp sand, and four parts broken
stone. A 35 foot pole for ordinary line work weighs about 2&frac12; tons
and a 50 foot pole about 5 tons.</p></blockquote>

<p><b>Cross Arms.</b>—The familiar cross arms for stringing wires are
usually attached to the poles before they are erected. They are
commonly made from yellow pine wood, generally 3&frac14; x 4&frac14;
inches, and are freely coated with good mineral paint as a preservative.
Attachment is made to the pole by cutting a <i>gain</i>
one inch deep and of sufficient breadth to allow the longest side
of the cross arm to fit accurately. It is then secured in place
by a lag screw, with a square head, so that it may be driven
into place with a wrench.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0936" src="images/fig0936.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 936.—Cross arm which carries the insulator pins. The standard cross arm is 3&frac14; x 4&frac14;
inches, double painted, and bored for 1&frac12; inch pins and two &frac12; inch bolt holes. Telephone
arms are 2&frac34; x 3&frac34; inch, bored for 1&frac14; inch pins and two &frac12; inch bolts.</p>
</div>

<p>The cross arm is further secured to the pole with braces.
These are flat strips of wrought iron or low carbon steel, 30
inches long, &frac14; inch thick and 1&frac14; inches wide, according to
standard specifications. Holes are bored at points one inch
from either end, one for attaching to the pole, the other for
attaching to the cross arm; two braces forming a triangle with
the cross arm for the base and with the apex at the point of
connection to the pole. Like all other iron work used on pole
lines, the braces are carefully "galvanized," so as to stand three
immersions of one minute each in a saturated solution of copper
sulphate without showing copper deposits, the color being black
at the completion of the test.
<span class="pagenum" id="Page_806">806</span></p>

<p>Before the cross arm is set in place the gain is carefully painted
with white lead. As it is important that cross arms on a line of
poles, particularly when there are several on each pole, should be
at equal distances from the ground as well as being uniformly
spaced, it is necessary that some measuring instrument should
be used to accomplish this. Such an instrument is the ordinary
<i>template</i>, which is a length of board carrying a pointed block at
one end, to correspond exactly with the top of the pole, and
also cross cleats nailed at precisely the same intervals below it
as it is proposed attaching the cross arms. The template, laid
upon a pole, shows where to cut the gains.</p>

<p>In planting the poles it is customary to so arrange them that
the cross arms on alternate poles shall face in opposite directions,
for the purpose of equalizing the strain on the line. On
curves, however, all cross arms are placed on the side of the pole
facing the middle of the curve.</p>

<p><b>Ques. What provision is made for attachment of the
wires?</b></p>

<p>Ans. The cross arms are bored with holes for the insertion of
the insulator pins, which are made of locust wood and threaded
at the upper end to receive the glass insulator.</p>

<blockquote>

<p>The cross arm is made of such a length as to accommodate the number
of pins to be inserted. An arm for two pins is made three feet long,
according to the standard usually followed, with holes for the pins at
center points three inches from either end and a space of 28 inches between
them in the center.</p></blockquote>

<p><b>Ques. How must electric light and power wires be
placed when wired on telephone or telegraph poles?</b></p>

<p>Ans. They must not be put on the same cross arm with the
telegraph, telephone, or similar wires, and when placed on the
same pole with such wires the distance between the two inside
pins of each cross arm must not be less than twenty-six inches.
<span class="pagenum" id="Page_807">807</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0937" src="images/fig0937.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 937.—Portable platform with rigging as used by linemen in wiring and making repairs.</p>
</div>

<blockquote>

<p><b>Poles for Light and Power Wires.</b>—In selecting the style of pole necessary for a certain
class of work, the conditions and circumstances should be considered. Poles may be divided
into three classes, the size of wire to be carried being one of the important considerations.</p>

<p><i>First Class.</i>—Main line of poles should range in length of from 30 to 35 feet with 6 inch tops.
The height of trees, of course will have to be considered in many cases.</p>

<p><i>Second Class.</i>—Town lighting by arc lights. All poles should have at least 6 inch tops.
The corner poles should have 6&frac12; inch tops, and wherever the cross arms are placed on a pole at
different angles, the pole should have at least a 6&frac12; inch top. A 30 foot pole is sufficiently long
for the main line, but it would be advisable to place 35 foot poles on corners.</p>

<p><i>Third Class.</i>—Where heavy wire, such as No. 00, is used for feeder wire, the poles should
have at least 7 inch tops. Where mains are run on the same pole line the strain is somewhat
lessened, and poles of smaller size will answer.</p>

<p><i>Cull Poles.</i>—All poles that are smaller at the top than the sizes agreed upon, are troubled
with dry rot, large knots and bumps, have more than one bend, or have a sweep of over twelve
inches, should certainly be classed as cull poles. Specifications for electric light and power
work should be, and in many cases are, much more severe than those required by telegraph lines.
A cull pole, one of good material, is the best thing for a guy stub, and is frequently used for this
purpose. A cedar pole is always preferable to any other, owing to the fact that it is very
light in comparison to other timber, and is strong, durable, and very long lived.</p>

<p><i>Pole Setting.</i>—In erecting poles, it seems to be the universal opinion of the best posted
construction men that a pole should be set at least five feet in the ground, and six inches additional
for every five feet additional length above thirty-five feet; also additional depths on
corners. Wherever there is much moisture in the ground, it is of much value to paint or
smear the butt ends of the pole with pitch or tar, allowing this to extend about two feet above
the level of the ground. This protects the pole from rot at the base. The weakest part of the
pole is just where it enters the ground. Never set poles further than 125 feet apart; 110
feet is good practice.</p>

<p><i>Painting.</i>—When poles are to be painted, a dark olive green color should be chosen, in
order that they may be as inconspicuous as possible. One coat of paint should be applied
before pole is set, and one after pole is set. Tops should be pointed to shed water.</p></blockquote>
<p><span class="pagenum" id="Page_808">808</span></p>

<p><b>Spacing the Poles.</b>—In general, the spacing of poles, like
their dimensions, is regulated by the weight of the lines they
are designed to carry—the heavier the lines the greater the
number of poles. The spacing of poles also depends on their
liability to injury from storms and wind in any given locality,
and the nature of the service. Poles for a telephone line may
be spaced twenty to fifty to the mile—that is, from about
260 to 100 feet apart.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0938" src="images/fig0938.jpg"
alt="" />
<img id="fig0939" src="images/fig0939.jpg"
alt="" />
<img id="fig0940" src="images/fig0940.jpg"
alt="" />
<img id="fig0941" src="images/fig0941.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 938 to 941.—Pole line construction tools. Fig. 938, pike pole;  <a href="#fig0939">fig. 939</a>, raising fork;
<a href="#fig0940">fig. 940</a>, mule pole support; <a href="#fig0941">fig. 941</a>, jenny pole support.</p>
</div>

<p><b>Erecting the Poles.</b>—Since each pole on a properly constructed
line is sawed to the right length and carefully shaped
before it is finally inserted in the ground, it is necessary that
<span class="pagenum" id="Page_809">809</span>
the holes be dug to as nearly the required depth as possible.
Holes for poles are dug very little wider than their diameter at
the butt, and the depth is usually computed according to the
nature of the soil and the weight of the proposed line. Excavation,
while sometimes accomplished with patent post hole augers,
or even dynamite, is usually done with a long handled digging
shovel, and the earth removed with a spoon shovel, such as is
shown in <a href="#fig0921">fig. 921</a>.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0942" src="images/fig0942.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0943" src="images/fig0943.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Fig.</span> 942.—Guy anchor log in position.</p>

<p class="hang"><span class="smcap">Fig.</span> 943.—Stombaugh guy anchor.  It is made of cast iron and can be screwed into the ground
like an auger.</p>
</div>

<p>Wherever required by the nature of the soil, a "grouting" or
foundation of loose stones is formed in the bottom of the hole,
and, in marshy or springy ground, a base of concrete and cement
is laid, with filling of the same material around the pole, when
raised.</p>

<p><b>Ques. How are the poles transported to the holes?</b></p>

<p>Ans. They are rolled or carried on hooks similar to those
used for carrying blocks of ice, except for a long handle for lifting
the load at either side.
<span class="pagenum" id="Page_810">810</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0944" src="images/fig0944.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 944.—Method of raising a pole. When the pole has been properly
placed, it is seized by several linemen. As soon as the top of the
pole is raised high enough to permit the pikes to be thrust into
the pole, it is then raised to a vertical position.   At about 50&deg;
the butt end slides into the hole. The earth is then filled in
around the pole and firmly tamped down. Eight or ten poles are
about as many as can be set by the average gang in a day.</p>
</div>
<p><span class="pagenum" id="Page_811">811</span></p>

<p><b>Ques. How are the poles raised and placed in the
holes?</b></p>

<p>Ans. A piece of timber is inserted in the hole as a slide to
prevent crumbling of the earth as the pole is slid into place.
The end is raised by hand sufficiently to allow the "dead man,"
or pole hoist, to be placed beneath, and this is moved along
regularly as the pole is lifted with pike poles, until it slides
into place through the force of gravity.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0945" src="images/fig0945.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 945.—Method of pulling an anchor into place before the guy wire is fastened to the top
of the pole, thus obviating the liability of pulling the pole out of plumb.</p>
</div>

<blockquote>

<p>This accomplished, the pole is held in a perpendicular position by
pikes in the hands of assistants, or planted in the ground around it,
while the earth is carefully shoveled into the hole and thoroughly packed
down with a tamper.</p></blockquote>

<p><b>Guys for Poles.</b>—Where poles are subject to severe strains
which might throw them down and break the wires, guy cables
are largely employed, these being attached near the top and
secured either to the base of the next pole, to a suitable guy
stub or post, or to a guy anchor, which is buried about eight feet
in the earth and held down by stones and concrete.
<span class="pagenum" id="Page_812">812</span></p>

<p><b>Ques. Under what conditions is it necessary to guy
poles?</b></p>

<p>Ans. They are guyed at corners in order to thoroughly secure
the poles so that no strain may come on the cornerwise span.
It is also necessary to guy a line where it is to be deflected from
a straight path, as when rounding a hill, water course or railway
curve, in order to neutralize the pull of the wires, tending
to incline the poles toward the center on which the arc is
described; also when descending a hill.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0946" src="images/fig0946.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0947" src="images/fig0947.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0948" src="images/fig0948.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 946 to 948.—Methods of guying corner poles. The proper guying of corner and terminal
poles is especially important; on corners and curves, the guys should be stronger and more
frequent and should be placed on the outer side as shown in the diagrams.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0949" src="images/fig0949.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 949.—Head and foot guying of a pole line in descending a hill.</p>
</div>
<p><span class="pagenum" id="Page_813">813</span></p>

<p><b>Guy Stubs and Anchor Logs.</b>—In guying a line under such
conditions, each pole is connected by a suitable cable to a guy
post or "stub," or to an anchor log. Standard rules specify
stubs between 18 and 25 feet, with exact limits as to circumference
measures at the top and at a point 6 feet from the butt,
according to the kind of wood used.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0950" src="images/fig0950.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0951" src="images/fig0951.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0952" src="images/fig0952.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 950 to 952.—Lineman's tools. Figs. 950 and 951, Eastern pole climbers, with and without
strap for attaching to legs; <a href="#fig0952">fig. 952</a>, portable vise with strap for pulling up the slack in
splicing.</p>
</div>

<blockquote>

<p>Thus, guy stubs of cedar or juniper, either 18 or 25 feet in length, must
have a circumference of 22 inches at the top and of 32 inches 6 feet from
the butt; stubs of chestnut must measure 24 inches in the first, and 34
in the second, while those of cypress require 28 in the first, and in the
second, 39 inches for an 18 foot length, and at least 41 for a 25 foot
length. In planting guy stubs the same rules are followed as hold for
poles, every means being adopted to promote security of construction
except that the stub is raked or tilted against the strain on the guy cable.</p></blockquote>
<p><span class="pagenum" id="Page_814">814</span></p>

<p><b>Wiring the Line.</b>—The erection and guying of the poles of a
line as well as the attachment of the cross arms and the screwing
on of the insulators are completed before the stringing of the
line is begun. It is particularly essential that the pull on poles
of a given line be accurately calculated, and that each one be
guyed accordingly before the line is strung, in order to avoid
the danger of an undue strain upon the wires in attempting to
rectify the condition afterward. It is a good working rule that
the wires should be subjected to no stress other than the weights
of their own spans after they have been attached to the poles.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0953" src="images/fig0953.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0954" src="images/fig0954.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 953 and 954.—Pay out reels. Fig. 953, type used for telephone or telegraph work; <a href="#fig0954">fig.
954</a>, type used for electric light work.</p>
</div>

<p><b>Ques. Describe how the wires are strung.</b></p>

<p>Ans. In stringing the lines, either one or the full number of
wires may be put up at the same time. When one line only is
to be strung, the operation consists simply in reeling the wire
and running it off from a hand reel, such as is shown in <a href="#fig0953">fig. 953</a>
or <a href="#fig0954">954</a>. At each pole the wire is drawn up to its place, pulled
out to the desired tension, and attached to the insulator.</p>

<blockquote>

<p>In the operation of stringing a number of lines at once, the method is
different. The reels are placed at the beginning of a section, each wire
being inserted and secured through a separate hole in a board, which is
<span class="pagenum" id="Page_815">815</span>
perforated to correspond with the spacing of the insulators on the cross
arms. A rope is then attached to this running board, which is drawn by
a team of horses through the stretch to be wired, being lifted over each
pole top in turn. When a certain length has thus been drawn out the
wires are drawn to the required tension between each pair of poles and
secured to the insulators.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0955" src="images/fig0955.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 955.—One form of "come along." The wire is inserted between jaws and is held fast when
tension is applied to the ring.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0956" src="images/fig0956.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 956.—An improved form of "come along" or wire stretcher. The jaws which grip the
wire are smooth and remain parallel in closing, thus the wire is not scratched or indented,
as with circular jaws having teeth.</p>
</div>

<p><b>Ques. How much tension must be put upon the wires?</b></p>

<p>Ans. In applying tension to the wires as they are strung on
the poles, it is the rule to allow some sag. The amount of sag
to be allowed varies with different line hangers.
<span class="pagenum" id="Page_816">816</span></p>

<blockquote>

<p>A typical case quoted by one or two authorities gives a sag of four
inches at the center of each 130 foot span for a given size of wire, at a
given temperature. A more general rule is to make the tension on a wire
as it is drawn up between each pair of poles equal to one-third of its
breaking weight. Thus No. 10 B.&amp; S. gauge, would be drawn to about
163 pounds, and No. 12 to about 102 pounds. The temperature at the
time of stringing and the distance between the poles are, however,
important considerations in applying tension and allowing for sag.
Thus, one construction company specifies a dip of 10 inches in summer
and 8 inches in winter for spans of 130 feet, or 40 poles to the mile.
Several authorities specify figures about as given in the above table
for No. 14 iron or copper wire.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0957" src="images/fig0957.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 957.—Wireman's "come along" with hook and tackle.</p>
</div>

<table class="border3">
<caption>SAG TABLE</caption>
  <tr>
    <th rowspan="3">Span in<br />Feet</th>
    <th colspan="3">Temperature Fahr.</th>
  </tr>
  <tr>
    <th>30&deg;</th>
    <th>60&deg;</th>
    <th>80&deg;</th>
  </tr>
  <tr>
    <th colspan="3">Sag in Inches</th>
  </tr>
  <tr>
    <td class="tdc">75</td>
    <td class="tdc">1&frac34;</td>
    <td class="tdc">2&frac12;</td>
    <td class="tdc">3⅛</td>
  </tr>
  <tr>
    <td class="tdc">100</td>
    <td class="tdc">3</td>
    <td class="tdc">4&frac14;</td>
    <td class="tdc">5⅜</td>
  </tr>
  <tr>
    <td class="tdc">130</td>
    <td class="tdc">5⅛</td>
    <td class="tdc">7</td>
    <td class="tdc">8⅝</td>
  </tr>
  <tr>
    <td class="tdc">150</td>
    <td class="tdc">6&frac34;</td>
    <td class="tdc">9</td>
    <td class="tdc">11&frac14;</td>
  </tr>
</table>
<p><span class="pagenum" id="Page_817">817</span></p>

<p><b>Ques. How is the wire drawn out?</b></p>

<p>Ans. In drawing out the wire, it is customary to use a wire
clamp, or "come along." This tool is attached to a block and
tackle, or drawn in by hand, and, as soon as the proper force
has been applied, the wire is held, while the lineman secures it
to the insulator.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0958" src="images/fig0958.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 958.—Lineman's block and fall with "come alongs" for stretching wire and holding same
when making splices.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0959" src="images/fig0959.jpg"
alt="" />
<img id="fig0960" src="images/fig0960.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 959 and 960.—Approved method of attaching wire to an insulator; elevation and plan
of insulator and tie. The line wire is first laid in the groove of the insulator, after which
a short piece of the same size of wire is passed entirely around to hold it in place, then it
is twisted to the line at either side with pliers.</p>
</div>

<blockquote>

<p>Another contrivance for this purpose is the pole ratchet, by which
the wire is drawn tight and held until attached to the pole.</p></blockquote>
<hr class="chap" />

<p><span class="pagenum" id="Page_818">818</span></p>

<p><b>Ques. How are the wires attached to the insulators?</b></p>

<p>Ans. An approved method is shown in figs. 959 and 960.
Standard rules specify that all wires shall be tied to the side of
the insulators toward the pole, except on the insulators next to
the pole, where they are to be attached on the opposite side.
On curves, however, it is required that all wires shall be arranged
so that the strain shall be against the insulator and not on the
wire.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0961" src="images/fig0961.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 961.—American wire joint. This is a simple method of connecting the ends of the sections
of wire by tightly twisting the ends around each other for a few turns; it is <i>the
standard Western Union</i> wire joint.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0962" src="images/fig0962.jpg"
alt="" />
<img id="fig0963" src="images/fig0963.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 962 and 963.—McIntire sleeve and sleeve joint. An approved method of making the
joints of telephone lines is by the use of some form of sleeve, such as is shown in <a href="#fig0962">fig. 962</a>.
This consists of two copper tubes of the required length, and of sufficient inside diameter,
to admit the ends of the wires to be joined, fitting tightly. The tubes are then gripped
with a tool, shown in <a href="#fig0964">fig. 964</a>, and twisted around one another, so that the wires are securely
joined and locked, as shown in <a href="#fig0963">fig. 963</a>.</p>
</div>

<p><b>Ques. How are the wires spliced?</b></p>

<p>Ans. There are several methods of splicing wires. Fig. 961
shows the American wire joint, and <a href="#fig0963">fig. 963</a> the McIntire sleeve
joint. In making a joint, the two ends are gripped by come
alongs and drawn up to the proper tension with tackle as shown
in <a href="#fig0958">fig. 958</a>. The joint is then made as shown in the illustrations.
<span class="pagenum" id="Page_819">819</span></p>

<p><b>Transpositions.</b>—In some classes of circuit, as for instance
telephone lines, the current is often seriously affected by electrostatic
induction from other lines, and also from power circuits,
owing to the fact that the surfaces of the wires form, as it were,
so many charging plates of an electrical condenser, with the
intervening air as the insulating layer or dielectric.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0964" src="images/fig0964.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 964.—McIntyre's twisting clamp for wires 00 to 16 B. &amp; S. gauge.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0965" src="images/fig0965.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 965—Method of making a "transposition." This is usually done by means of <i>transposition
insulators</i>, which are either double insulators, one being screwed to the pin above
the other, or else such caps as are shown in <a href="#fig0967">fig. 967</a>. Such insulators are intended to act
as circuit breakers, the particular wire to be transposed being cut and "dead ended," or
tied around, on both the upper and lower grooves of the cap. The free end of each length
is then passed back and around the insulator and twisted, or sleeve jointed to the other
limb of its own circuit.</p>
</div>

<p>The telephonic current changes the pressure of its own charging
surface as frequently as it alternates, and this fact in itself is
amply sufficient to account for a vast weakening of the current
before it reaches its destination. The only practicable method
<span class="pagenum" id="Page_820">820</span>
of overcoming this annoyance in pole lines is by the arrangement
known as "transposition," which is, briefly, <i>the practice of
regularly shifting the relative position of the two limbs of each circuit
as regards other wires in the same pole system</i>, as shown in <a href="#fig0965">fig. 965</a>.</p>

<blockquote>

<p>For short lines and pole systems with only a few wires it is not necessary
to transpose very frequently. On longer lines it has been found
amply sufficient to transpose once every quarter mile; that is to say to
change the relative position of the wires of the different circuits at posts
situated about that distance apart. This does not mean, however, that
each pair of wires is transposed so often, but that on ordinary sized
systems, the transposition of some one circuit is amply sufficient to secure
balanced relations and effectually counteract the effects of cross induction.
It is a matter which must be carefully calculated and planned in
each particular instance in order to secure the best advantages.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0966" src="images/fig0966.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0967" src="images/fig0967.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Fig.</span> 966.—Telegraph and telephone line
glass insulator.</p>

<p class="hang"><span class="smcap">Fig.</span> 967.—Type of insulator used in making a
transposition.</p>
</div>

<p><b>Insulators.</b>—Glass and porcelain are employed almost universally
for supporting overhead wires. Insulators made of these
materials are superior to those made of other material such as
<span class="pagenum" id="Page_821">821</span>
<span class="pagenum" id="Page_822">822</span>
hard rubber, or various compounds of vegetable or mineral
matter, with the exception perhaps of mica insulators used on
the feeders of electric railway lines.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0968" src="images/fig0968.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 968.—Tree insulator. This type of insulator is especially useful in connection with temporary
or repair work, or where the wires pass through trees having numerous branches.
The illustration shows a Cutler tree insulator lashed to the trunk of a tree. It is made of a
single piece of glass, and is provided with a slot which the wire cannot leave accidentally.
The back of the device is concave and provided with ribs which prevent sliding. It can be
readily slipped over wires already in place, is available for electric light circuit, and will
take wires up to &frac12; inch, in diameter.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig0969" src="images/fig0969.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig0970" src="images/fig0970.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 969 and 970.—Overhead cable construction. In some cases, particularly on short lines
exposed to inductive disturbances from power and other electrical circuits, it is usual to
string the cables on poles such as usually carry the bare conducting wires. It is not
necessary, however, to insulate the cable in any way; consequently it is merely hung to a
supporting wire rope or cable, called the "messenger wire," being attached either with some
form of hanger, such as is shown in figs. 969 and 970, or by loops of tarred marline. The
marline is sometimes wound over the cable and messenger wire from a bobbin, but
frequently it is merely wound on by hand. Cables used in such overhead construction
consist of bundles of wires, the pairs twisted together. The size most often used is No.
19, B. &amp; S., which is about .03589 inch in diameter, weighs 20.7 pounds, and has a specific
resistance of about 8 ohms to the mile.</p>
</div>

<p>Glass insulators are generally used on low tension lines, and
porcelain insulators on high tension lines, the latter type being
usually stronger and less brittle. Porcelain is more expensive
than glass, and its opacity prevents the detection of internal
defects which would be readily observed through glass.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0971" src="images/fig0971.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 971.—Clark's "antihum;" a device designed to prevent the humming of telegraph wires.</p>
</div>

<p><b>Ques. What is a petticoat insulator?</b></p>

<p>Ans. An insulator which has one, two or three deep flanges
or "petticoats" around the base for the purpose of increasing
the leakage path from the line to the pin.</p>

<blockquote>

<p>Both glass and porcelain insulators may be the double or triple
petticoat type which may be cast or moulded solid, or made in two or
more parts which are subsequently cemented together.</p></blockquote>

<p><b>Service Connections and Loops.</b>—Whenever it is necessary
to tap an overhead conductor for service connection, the method
of connection will depend upon the character of the circuit. In
the case of a parallel circuit, an extra insulator must be placed
<span class="pagenum" id="Page_823">823</span>
<span class="pagenum" id="Page_824">824</span>
on the cross arm so as to prevent the service main putting
a side strain on the main line conductor. In the case of a series
circuit the main line conductor is usually dead ended at the
nearest pole and a loop taken to the point of service, as shown
in <a href="#fig0972">fig. 972</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0972" src="images/fig0972.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 972.—Method of making a series "loop" service connection.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0973" src="images/fig0973.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 973.—Parallel service connection. Service wires tapped to the main wires, are run to insulators
on an auxiliary cross arm, thence to insulators on the side of the building, and
through the drain tube to the service switch.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0974" src="images/fig0974.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 974.—Joint pole crossing, showing wires of two lines crossing each other. Four guard
wires (shown heavier than the others) extend for one span either side of the joint pole
parallel to the wires of the lower circuits and protect them from contact in case of a break
in the wires of the upper circuits. These guard wires are insulated. The minimum distance
between high and low tension wires should be three feet. Five is better. The end guards,
which prevent wires slipping off ends of cross arms and dropping on the lower wires, should
extend about six inches above the level of transmission line.</p>
</div>

<p><b>Ques. What are service wires?</b></p>

<p>Ans. Wires which enter a building.
<span class="pagenum" id="Page_825">825</span></p>




<h2>CHAPTER XL<br />

<small id="UNDERGROUND_WIRING">UNDERGROUND WIRING</small></h2>


<p>In large cities, the best method of running wires for all varieties
of electrical power transmission is to place them underground.
Many city authorities have made this method of wiring compulsory
by law, because of the difficulty in approaching a burning
building, the danger from crossed and falling wires, and the
disfigurement of the streets where there is a network of overhead
wires.</p>

<p>The expense of installing an underground system is very great
in comparison with that of overhead construction, but the cost
of maintenance is much less and the liability of interruption of
service greatly reduced.</p>

<p><b>Underground Systems.</b>—An underground system of electrical
conductors is composed of three essential elements:</p>

<p>1. The conductor itself, which is almost invariably of copper;</p>

<p>2. The insulation, which is either in the form of a complete
covering of insulating material, or simply insulated supporting
points;</p>

<p>3. The tube or conduit, which constitutes the mechanical
protection against the effects of the severe shocks, weather
conditions, etc., to which the system is naturally exposed.
<span class="pagenum" id="Page_826">826</span></p>

<p>The various underground systems may be divided into three
classes:</p>

<p>
1. Lead encased cables laid directly in the ground;<br />
2. Solid or built in systems;<br />
3. Drawing in systems.<br />
</p>

<p><b>Ques. What may be said of the first mentioned construction?</b></p>

<p>Ans. Where cables are laid directly in the ground, the
metallic covering, consisting usually of a lead tube, which is
placed over the insulation is depended upon for mechanical
protection. Such cables are largely used for short private
lines and the first cost is less than that of the others, but in
case of repairs it has to be dug up.</p>

<p><b>Ques. Describe the drawing in system.</b></p>

<p>Ans. In this construction the cables are drawn in after the
conduits are built. The conduit of the drawing in system may
consist of various forms of pipe or troughs of iron, earthenware,
concrete, wood or fibre, while those of the solid or built in systems
are composed of either iron tubes or concrete trenches.</p>

<p><b>Conduits.</b>—The principal qualifications of a good conduit are
freedom from disintegration by the action of fire, water, acids,
alkalies, or electrolysis; second, a smooth interior surface so as to
permit of the easy drawing in of the cables; and third, a design
which will permit of its economical installation in crowded streets.
There are numerous kinds of conduit of which may be mentioned:</p>

<p>
1.  Vitrified clay pipe conduits;<br />
2.  Vitrified clay or earthenware trough conduits;<br />
<span class="pagenum" id="Page_827">827</span>
3.  Concrete duct conduits;<br />
4.  Wooden duct conduits;<br />
5.  Wooden built in conduits;<br />
6.  Wrought iron or steel pipe conduits;<br />
7.  Cast iron pipe and trough conduits;<br />
8.  Fibre conduits.<br />
</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0975" src="images/fig0975.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 975.—A few forms of vitrified clay pipe conduits; view showing single and multiplex
types. The dimensions of each duct are about 3&frac12; &times; 3&frac12;. The lengths vary from two to
three feet.</p>
</div>

<p><b>Vitrified Clay Pipe Conduit.</b>—Various forms of vitrified
clay conduit appear to possess the qualifications, desirable in
underground construction, to a higher degree than any other
type. They are made in both single and multiple duct, as shown
in <a href="#fig0975">fig. 975</a>, the single type being about 3&frac12; inches in diameter,
or 3&frac12; inches square, and 18 inches long. Multiple conduit is
made in two, three, four, six and more sections, ranging from
2 to 3 feet in length.
<span class="pagenum" id="Page_828">828</span></p>

<p><b>Ques. For what conditions is the single conduit especially
adapted?</b></p>

<p>Ans. It is most suitable for use where the sub-surface conditions
are characterized by a great crowding of gas, water, and
other pipes, as the conduits can be divided into several layers
so as to cross over or under such pipes, and many other sub-surface
obstructions which are present in the streets of large
cities and towns.</p>

<p><b>Ques. What are the features of the multiple duct
conduit?</b></p>

<p>Ans. It can be laid somewhat cheaper than the single duct
type, especially in lines of about two to four ducts; it is, therefore,
most suitable for use in outlying communities where the
streets are comparatively free from many sub-surface obstructions.</p>

<p><b>Ques. How is the conduit laid?</b></p>

<p>Ans. In laying conduit, a trench is dug, usually sufficiently
wide to allow the placing of three inches of concrete on each
side of the ducts, and sufficiently deep to hold at least thirty
inches of concrete on top of the upper layer of concrete forming
the conduit, and to allow for three inches of concrete in the
bottom. The trench is graded from some point near the middle
of the block to the manhole at each intersection, or from one
manhole to the next manhole, at a gradient not less than 2
inches to 100 feet.</p>

<p><b>Ques. How are single duct conduits laid?</b></p>

<p>Ans. The tiles of the several ducts are placed close together,
and the joints plastered and filled with cement mortar consisting
of one part of Portland cement to one part of sand. When the
conduit is being laid, a wooden mandrel about four or five feet
long, three inches in diameter, and carrying a leather or rubber
<span class="pagenum" id="Page_829">829</span>
washer from three to eight inches larger at one end is drawn
through each duct so as to draw out any particles of foreign
matter or cement which may have become lodged in the joints,
and also to insure good alignment of the tiles, as shown in
<a href="#fig0977">fig. 977</a>.</p>

<blockquote>

<p>Single duct conduits are usually laid by bricklayers. This fact
accounts for the somewhat greater cost of the single over the multiple
conduit which is usually laid by ordinary laborers. One good brick-layer
and helper, however, will lay from 200 to 300 feet of single duct
conduit per hour.</p>

<p>Practically the same standard of construction is maintained on all
conduit lines from two ducts up to twenty-five ducts, as many of the
smaller lines may extend for miles into the outlying districts, and contain
transmission lines of the maximum working voltage.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0976" src="images/fig0976.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 976.—Vitrified clay or earthenware trough conduit; this type of conduit consists of
troughs either simple or with partitions, the latter type being shown in the figure.</p>
</div>

<p><b>Vitrified Clay or Earthenware Trough Conduit.</b>—It consists
of troughs either simple or with partitions as shown in <a href="#fig0976">fig.
976</a>. They are usually made in tiles 3 or 4 inches square for each
compartment, with wall about one inch thick. The length of
the tiles ranges from two to four feet. Each of the two foot
form duct troughs weighs about 85 pounds. When laid complete,
the top trough is covered with a sheet of mild steel, about
No. 22 gauge, made to fit over the sides so as to hold it in position,
and then covered over with concrete.
<span class="pagenum" id="Page_830">830</span></p>

<p><b>Joints in Multiple-duct Vitrified Clay Conduit.</b>—In laying
multiple duct earthenware conduit, the ducts or sections are
centered by means of dowel pins inserted in the holes at each
joint, which is then wrapped with a six inch strip of asphalted
burlap, or damp cheese cloth, and coated with cement mortar
as shown in <a href="#fig0978">fig. 978</a>. Economy of space and labor constitutes
the principal advantages derived from the use of multiple duct
conduit.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0977" src="images/fig0977.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 977.—Method of laying single duct vitrified clay conduit. The tiles of the several ducts
are placed close together as shown in the figure, and the joints plastered and filled with
cement mortar consisting of one part Portland cement and one part sand.</p>
</div>

<p><b>Concrete Duct Conduits.</b>—These are usually constructed
by placing collapsible mandrels of wood or metal in a trench
where the ducts are desired and then filling the trench with
concrete. After the concrete has solidified, the mandrels are
taken out in pieces, leaving continuous longitudinal holes which
serve as ducts. Some builders produce a similar result by
placing tubes of sheet iron or zinc in the concrete as it is being
filled into the trench. These tubes have just enough strength
to withstand the pressure to which they are subjected, and are,
therefore, very thin and liable to be quickly destroyed by
<span class="pagenum" id="Page_831">831</span>
corrosion, but the ducts formed by them will always remain
unimpaired in the hardened mass of concrete.</p>

<p><b>Wooden Duct Conduits.</b>—In this type of conduit, the ducts
are formed of wooden pipe, troughing, or boxes, and constitute
the simplest and cheapest form of conduit. A pipe conduit
consists of pieces of wood about 4&frac12; inches square, and three
to six feet long, with a round hole about three inches in diameter
bored through them longitudinally. As shown by <a href="#fig0979">fig. 979</a>
a cylindrical projection is turned on one end of each section,
which, when the conduit is laid fits into a corresponding recess
in one end of the next section. The sections are usually laid in
tiers, those of one tier breaking joint with those of the tiers
above or below.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0978" src="images/fig0978.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 978.—Method of laying multiple duct vitrified clay conduit. The sections are centered
by the dowel pins shown in the cut.</p>
</div>
<p><span class="pagenum" id="Page_832">832</span></p>

<p>The trough conduit consists of ducts about 3 inches square
made of horizontal boards and vertical partitions, usually of
yellow pine about one inch in thickness. This form of conduit
can be laid in convenient lengths of 10 or 12 feet, or it can be
built along continuously.</p>

<p><b>Ques. What is the objection to the use of wood for
conduits?</b></p>

<p>Ans. The decay of the wood tends to form acid which corrodes
the lead sheath of the cable.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0979" src="images/fig0979.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 979.—Wooden pipe type of conduit. It consists of pieces of wood about 4&frac12; inches
square, and three to six feet long, with a wide hole about three inches in diameter, bored
through them longitudinally.</p>
</div>

<p><b>Ques. How can this be prevented?</b></p>

<p>Ans. The decay of the wood can be prevented to a certain
extent by the application of sterilizing processes, thereby preserving
it in fairly good condition for about ten to fifteen years.</p>

<p><b>Ques. For what service is wooden conduit best adapted?</b></p>

<p>Ans. For temporary installations which will be discontinued
before the wood decays.
<span class="pagenum" id="Page_833">833</span></p>

<p><b>Wooden Built-in Conduits.</b>—Within recent years several
forms of wooden built-in conduit have been designed and successfully
used for permanent work. They possess several advantages
over any of the duct systems, the chief of which are
high insulating quality, the capability of using bare wire and
rods for underground conductors, and reduced cost. An approved
form of wooden built-in conduit is shown in <a href="#fig0980">fig. 980</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0980" src="images/fig0980.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 980.—Perspective view of wooden built-in conduit. It consists of an outer rectangular
casing of wood which is lined inside with impregnated felt.</p>
</div>

<p><b>Ques. How are wooden built-in conduits installed?</b></p>

<p>Ans. A wooden trough is laid in a trench about 18 inches
deep. Porcelain carriers as shown in figs. 981 and 982 are
placed in the trough at intervals of 4 to 5 feet, to act as bridgework
for supporting the conductors. This bridgework is placed
on and is surrounded by impregnated felt or similar material,
and the spaces between the carriers, after the conductors have
been placed in position on them, is filled with voltax, which
hardens rapidly and forms a solid insulating material throughout
the conduit.
<span class="pagenum" id="Page_834">834</span></p>

<p><b>Wrought Iron or Steel Pipe Conduits.</b>—These are formed
of pipes similar to gas or steam pipes, with screw or other connections.
They are laid either simply in the earth, or in hydraulic
cement, and are the strongest and one of the most satisfactory
forms of underground conduit. An appropriate standard of this
kind of work is shown in <a href="#fig0983">fig. 983</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0981" src="images/fig0981.jpg"
alt="" />
<img id="fig0982" src="images/fig0982.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 981 and 982.—Porcelain bridgework or carriers for supporting underground conductors.</p>
</div>

<p><b>Ques. What is the ordinary method of construction?</b></p>

<p>Ans. A trench, the width of which will depend upon the
number of pipes to be laid, is first dug in the ground, and after
its bottom has been carefully leveled, is braced with side planking
and filled to the depth of two to four inches with a layer of
good concrete, consisting of two parts of Rosendale cement,
three parts of sand, and five parts of broken stone capable of
passing through a one and one-half inch mesh. This concrete
is well secured in place and forms the bed for the lowermost layer
<span class="pagenum" id="Page_835">835</span>
or tier of pipes. Ordinary wrought iron pipe is employed, in
20 foot lengths about three to four inches in diameter, depending
upon the size and number of cables they are intended to carry.
After the last tier of pipes have been put in place, and a layer of
concrete from two to four inches placed over it, a layer of two
inch yellow pine planking is laid over the whole.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0983" src="images/fig0983.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 983.—Cross section of wrought iron pipe conduit laid in hydraulic cement.</p>
</div>

<blockquote>

<p>The pipe connections consist of a taper screw thread coupling which
can be easily made up as the pipes are laid, and which forms a tight joint.</p>

<p>The pipes in each tier are usually laid from &frac12; to &frac34; of their diameter
apart, and when the first tier is in place, the spaces between and around
the pipes are filled in with concrete which is carried up over the pipes
to a depth of about one-half a diameter to form the bed for another tier
of pipes.</p></blockquote>

<p><b>Ques. What is the principal object of the top covering
of planks.</b></p>

<p>Ans. To protect the conduit against the tools of workmen
making later excavations.
<span class="pagenum" id="Page_836">836</span></p>

<blockquote>

<p>Practical experience shows that workmen will dig through concrete
without stopping to investigate as to the character of the obstruction,
but under similar circumstances, will invariably turn away from wood.</p></blockquote>

<p><b>Ques. How are the pipes treated before being laid?</b></p>

<p>Ans. They are dipped in tar to protect the outside surface
from rust.</p>

<p><b>Ques. What is the most satisfactory form of lined
iron pipe?</b></p>

<p>Ans. Pipe lined with cement. The internal surfaces of these
pipes are usually covered with a lining of pure Rosendale cement
about ⅝ inch thick and containing no sand. The internal surface
of the cement lining does not offer much friction to the
introduction or withdrawal of the conductors.</p>

<blockquote>

<p>These pipes are laid in cement or concrete in the same manner as
plain iron pipe, and are given a coating of tar on the outside to prevent
rusting.</p></blockquote>

<p><b>Cast Iron Pipe and Trough Conduit.</b>—Cast iron pipe for
underground conduits is similar to ordinary wrought iron pipe,
except that it is thicker. The additional thickness is necessary
to make the strength equal to that of wrought iron; it is therefore
heavier to handle and more expensive.</p>

<p><b>Ques. Describe a cast iron trough conduit.</b></p>

<p>Ans. It consists of shallow troughs of cast iron in six foot
lengths, laid directly in the earth so as to form a system of
<span class="pagenum" id="Page_837">837</span>
continuous troughing in which the conductors are placed and
then covered over by cast iron covers which are bolted to the
trough.</p>

<p><b>Ques. What advantages does this form of conduit possess
over the duct type?</b></p>

<p>Ans. First, the cables can be laid directly in place, thus
eliminating any chance of injury during the process of drawing
in, and second, the cables are easily accessible at any point by
simply removing one or two of the sectional cast iron covers,
thus permitting of their being readily inspected and repaired.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0984" src="images/fig0984.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 984.—Fibre conduit. It consists of pipes made of wood pulp, having about the same
thickness as cast iron pipe. Slip joint conduit for electrical subways is three inches inside
diameter. The socket joints keep the lengths centered and make it easier to lay than a
mere butt joint. It is laid in cement like iron pipe.</p>
</div>

<blockquote>

<p>Branch connections can be made with greater facility than in the case
of any duct system, so that it is especially suitable for distribution
systems were it not for the fact that it is so expensive as to be practically
prohibitive.</p></blockquote>

<p><b>Fibre Conduits.</b>—This form of conduit consists of pipes
made of wood pulp impregnated with a bituminous preservative
and insulating compound. These pipes are laid in concrete in
a manner similar to iron pipe. Fibre conduits are made in sizes
ranging from 1 inch to 4 inches in diameter and from 2&frac12; to 5
feet in length, with walls ranging from &frac14; to &frac12; inch in thickness.
<span class="pagenum" id="Page_838">838</span></p>

<p><b>Ques. Name the three types of fibre conduit.</b></p>

<p>Ans. The socket joint type, as shown in <a href="#fig0984">fig. 984</a>, the sleeve
type, <a href="#fig0985">fig. 985</a>, and the screw joint type, <a href="#fig0986">fig. 986</a>.</p>

<p><b>Ques. What is the usual method of laying the socket
joint type of fibre conduit?</b></p>

<p>Ans. After the trench has been dug to the required width
and depth, depending upon the number or pipes to be placed in
a tier and the number of tiers, a bed of concrete about 3 inches
deep is placed on the bottom and a line drawn on one side for
the alignment of the first line of pipes. The other lines of pipe
or ducts are laid parallel to the first line, and are separated from
it and from each other by means of &frac14; inch or &frac12; inch wooden
or iron pegs. The pipes are well grouted and covered with a
layer of concrete to the depth of &frac14; or &frac12; inch, and the next
tier laid in place in the same manner. When the final tier of
pipes has been installed, it is covered with a layer of concrete
about 2 to 3 inches deep.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0985" src="images/fig0985.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 985.—Sleeve joint type of fibre. Both the socket type (<a href="#fig0984">fig. 984</a>), and the sleeve type
here shown are easily aligned without the use of a mandrel.</p>
</div>

<p><b>Ques. What is done when it is necessary to cut a length
of pipe to break joints, or to enter a manhole?</b></p>

<p>Ans. The remaining part of the length may be utilized by
using a fibre conduit sleeve having an inside diameter &frac12;
inch greater than the pipe being used on the system.
<span class="pagenum" id="Page_839">839</span></p>

<blockquote>

<p>These sleeves are furnished by the manufacturers at a nominal charge
per foot. They are about four inches in length and fit over the ends of
the abutting pipes, so that they make tight joints and give perfect
alignment.</p>

<p>Although its employment is not permitted where fireproof regulations
are in force, fibre conduit is now being extensively used in other places,
and is giving satisfactory service. It is not affected by moist earth and
is impervious to the action of acids, alkalies, and gases. As it is not
subject to expansion and contraction, leakage is practically eliminated,
and since it is a very good insulator, troubles due to stray currents are
reduced to a minimum. It is extremely light, comparatively non-breakable,
and can be accurately laid at the rate of 12,000 duct feet per
day by a gang of common laborers, consisting of two layers and three
helpers.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0986" src="images/fig0986.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 986.</span>—Screw joint type of fibre conduit. This method of connection will form a tight line
and is suitable for running under the lawns of private houses and parks, under the streets
of towns and villages, and in other places where the cost of building electric subways
is prohibitive.</p>
</div>

<p><b>Edison Tube System.</b>—Of the various built in or solid
underground conduit systems other than those already described
under wooden conduit systems, the most satisfactory are the
Edison tube system, the Crompton naked conductor system,
the Kennedy system, which is a modification of the Crompton
and the Callender systems.</p>

<p><b>Ques. Describe the Edison tube system.</b></p>

<p>Ans. It consists of a series of iron tubes or pipes containing
one or more copper conductors which are placed therein before
each complete section or pipe leaves the factory, so that they
only need to be joined together to form a continuous line of
<span class="pagenum" id="Page_840">840</span>
underground conduit with conductors in place. The arrangement
of wires and the details of the Edison tube system are
shown in figs. 987 to 989.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0987" src="images/fig0987.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 987.</span>—Cross section of Edison "feeder" tube. This runs from the power station to the
centers of distribution, and contains two principal conductors and a smaller conductor to
serve as a neutral wire, and also three insulated cables of seven strands of No. 19 B. W. G.
wire each. These cables form independent circuits and enable the voltages at the distant
end of the feeder to be read at the central station. For this reason they are commonly
called pressure wires.</p>
</div>

<p><b>Underground Cables.</b>—Electric light and power cables for
use in conduit may be divided into two classes: <i>moisture proof</i>,
and <i>non-moisture proof</i>, according to the character of the
insulator. In the moisture proof cables, the insulation consists
of some form of rubber, or of bitumen, and a metal sheath or
covering, usually of lead, is provided to protect the cable from
<span class="pagenum" id="Page_841">841</span>
mechanical or chemical injuries. The non-moisture proof cables
are insulated with paper impregnated with oil, wax, or resinous
compounds.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0988" src="images/fig0988.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 988.</span>—Cross section of Edison "main" tube. A number of these tubes, which radiate
from the center of distribution and loop the ends of the feeders together, have three conductors
of the same size. These tubes are placed in the ground so as to bring the positive
and negative conductors on one side of the center of the tube, and the neutral conductor
on the other side. The mains are always laid with the neutral conductor adjacent to the
curb line, and for convenience this side of the tube is commonly called the <i>inside</i>. The
feeders are always laid with the positive conductor on the right hand side, as shown in
<a href="#fig0989">fig. 989</a>.</p>
</div>

<p><b>Metal Sheaths on Underground Cables.</b>—Metal sheaths
are used on rubber covered cables to protect the insulating
compounds from the deteriorating effects of electrolysis and
various kinds of acids and gases which, under present methods
of construction, are ever present in the underground conduits.
It is a fact, however, that the lead sheath on a low tension cable,
<span class="pagenum" id="Page_842">842</span>
which is used as one side of a grounded circuit, has been, in some
cases the cause of, instead of, cure for electrolysis. The proper
cure lies in the omission of the sheath altogether, but as this is
not practical except in the case of very large conductors, the
best thing that can be done is to interrupt the continuity of the
sheath by some form of insulating joint.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0989" src="images/fig0989.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 989.</span>—Method of laying Edison underground tube system. The tubes are laid in trenches
about 30 inches deep and 20 inches wide at the bottom, each trench usually containing
two lines of pipes—a <i>main</i> adjacent to the curb and a <i>feeder</i> on the outside. The copper
rods forming the conductors are uniformly 20 feet, 4 inches in length and project from 2
to 3&frac12; inches from each end of the pipes, which are connected together by means of coupling
boxes. The coupling box usually employed consists of a two part egg shaped casting
into which the ends of the pipes enter through water tight sleeves at the opposite ends of
the oval. The projecting ends of the copper conductors are joined by short pieces of
flexible cable with sockets on each end, which are drilled to fit easily over the conductor
rods to which they are thoroughly soldered in order to make a perfect electrical joint.
After the conductors have been thus properly connected the cover is bolted down on the
lower half, and the whole of the interior of the box is filled with insulating compound
through the small hole at the top of the cover, thereby completely insulating the copper
conductors, the cable connectors, and the ends of the tubes. Finally, the hole in the cover
is closed with a cast iron cap. These coupling boxes are also made in the form of tees for
making branch connections, and in the form of elbows for turning corners, the ball ends
attached to the tubes and the sockets into which they fit being designed to permit of variation
in direction through an arc of 18 degrees on either side of the central position. <i>Services</i>
or branches to the consumers' premises consist of short lengths of tube which tap the
mains by means of three way or four way service boxes, the latter readily permitting the
taking of two services from one joint. Services are never taken from the feeders, but the
latter are brought to distributing boxes containing three copper rings to which the conductors
are connected and branched out to one or more mains which are led out through
fuses to supply the districts.</p>
</div>
<p><span class="pagenum" id="Page_843">843</span></p>

<p><b>Pot Heads.</b>—The upper end of a lateral cable is equipped
with a discharge bell, which is commonly called a pot head.
The purpose of a pot head is to hermetically seal the end of
the cable and bring the conductors out in such a manner as to
permit of their being conveniently connected to the primary
service boxes.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0990" src="images/fig0990.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 990.</span>—Bottom of General Electric manhole junction box; view from manhole interior.
The cables enter the bottom of the box as shown through composition nozzles to which
the lead sheathes are united by a wiped solder connection, forming a permanent water and
gas tight joint. Stuffing boxes are sometimes substituted, doing away with the wiped
joint, rendering the boxes suitable for use with unleaded or braided cables. The normal
position of the distributing cables is in the upper ducts so that they may be brought to
the junction box without crossing other lines. The entrance nozzles and seats are so
arranged that all terminals are soldered to cables outside of box and any cable may be
removed without disturbing any soldered joint. The wiped joints unite electrically the
lead sheathes of all cables entering the box and by connecting a single earth bond to the
shell of the box all cable sheathes are solidly grounded. Incombustible shields prevent
the arc from a blown fuse making a ground connection to the shell or inner cover.</p>
</div>

<p><b>Ques. How are pot heads made?</b></p>

<p>Ans. They are usually made in three parts, the base being
of cast brass, having a diameter depending upon the size of the
conductors, with a hole in the lower end threaded within in such
a manner as to make a tight fit on the cable.
<span class="pagenum" id="Page_844">844</span></p>

<p><b>Ques. How is a pot head connected to a cable?</b></p>

<p>Ans. After the cable has been bent in to the proper position,
the brass base is slipped down over it with the larger end up,
and then screwed down on the lead sheath. The threads cut
down into the lead sheath to a distance of about &frac12; inch along
the sheath, thus making an air tight connection without necessitating
the making of a wiped joint.</p>

<blockquote>

<p>The separate conductors are now bared of their insulation for a distance
of about two inches, and then spliced to heavy rubber covered braided
wire of sufficient length to reach the primary service boxes. The joints
connecting these rubber covered wires and the cable conductors are
spliced in the same manner as straight splices, the paper sleeves used
being of sufficient diameter to be backed out of the way over the rubber
insulation. When the splice is completed a brass shell threaded at one
end to fit a female thread in the upper end of the brass base, is
slipped over the end of the rubber covered wire and screwed into the
base. A hood of sheet copper having the form of a quarter section of a
ball is slipped over the top of the frame and its lower edge tracked in
position below the horizontal shelf. This hood makes the pot head
water, snow, and insect proof.</p></blockquote>
<hr class="chap" />

<p><span class="pagenum" id="Page_845">845</span></p>




<h2>CHAPTER XLI<br />

<small id="WIRING_OF_BUILDINGS">WIRING OF BUILDINGS</small></h2>


<p>In laying out the circuits for a dwelling house, the cut out
cabinets should be located first. In many houses only one cut out
cabinet is necessary, but in large houses it is convenient to have
one on each floor, with vertical mains running through them
from the top to the bottom of the house.</p>

<p>If only one distributing point be used, it should be either in
the cellar or attic and risers run to the different floors.</p>

<p><b>Ques. How should the distributing centers or cut out
cabinets be located?</b></p>

<p>Ans. They should be installed near a partition that is so
located as to make the running of risers easy, and should be on
an inside wall to guard against dampness.</p>

<p><b>Ques. What instructions are usually given the electrician
who does the wiring?</b></p>

<p>Ans. In many cases simply a plan showing the location and
number of lights, from which he must figure out how to install
them using the least amount of material and labor consistent
with a good installation that will pass inspection.
<span class="pagenum" id="Page_846">846</span></p>

<p><b>Ques. What provision should be made in rooms where
lamps are suspended from the ceiling?</b></p>

<p>Ans. A switch should be placed at a point where it will be
convenient for any one entering to turn on the light.</p>

<p><b>Ques. Where are receptacles usually placed?</b></p>

<p>Ans. In the baseboard.</p>

<blockquote>

<p>A receptacle is a convenient device which permits any one to connect
a lamp to the electric lighting system by inserting a plug which is connected
by flexible cord to the lamp.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig0991" src="images/fig0991.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 991.</span>—Ceiling button. If a lamp be needed not more than 3 feet from the direct line of the
wires, it can be hung where required by means of a <i>ceiling button</i>, as shown in the figure, but
the lamp cord must not be used to run lamps in this way more than two or three feet from
the rosette.</p>
</div>

<p><b>Ques. What provision should be made in wiring a
hallway?</b></p>

<p>Ans. The switching arrangement should be so designed that
the lights may be turned on or off either from the hall or floor
above.</p>

<p><b>Ques. What is this arrangement called?</b></p>

<p>Ans. <i>A two way switch</i>, as shown in <a href="#fig0992">fig. 992</a>.
<span class="pagenum" id="Page_847">847</span></p>

<p><b>Ques. How can a two way switch be distinguished?</b></p>

<p>Ans. It has three binding screws, two on one end and one
on the other.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0992" src="images/fig0992.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 992.</span>—Two way lighting circuit permitting control from two points. This is the
usual arrangement for hall when it is desired that the lights may be turned on or
off from either floor. The circuit contains two two way switches connected by
"travellers." From the diagram it is seen that the light may be controlled from
either switch. It is a bad arrangement to have travellers and return wire located
near each other, as it is possible by this method to connect two individual circuits together
and possibly overload one of the two feed wires of each circuit. However,
should each feed wire run to a fuse direct, without any other lamps than those
contained in the three way circuit being connected, it is not objectionable and
becomes a convenient method in many cases.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig0993" src="images/fig0993.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 993.</span>—Four way lighting circuit, permitting control from three points. This arrangement
consists of a four way switch connected between two two way switches
as shown. In making the connections it should be noted that the travellers connecting
one side of the four way switch to the two way switches should be crossed. On
the opposite side of the four way switch, the connections are direct. For the various
positions of the switches, the corresponding circuits through them are as follows:
ABDGHJ—ABDEIJ—ACFGHJ—ACFEIJ.</p>
</div>
<p><span class="pagenum" id="Page_848">848</span></p>

<p><b>Ques. How may a group of lights be controlled from
three points?</b></p>

<p>Ans. By the use of a 4 way switch and two 2 way switches
connected as shown in <a href="#fig0993">fig. 993</a>.</p>

<p><b>Ques. Before laying out the wiring system for a building,
what should be done?</b></p>

<p>Ans. It is necessary to ascertain whether power will be supplied
from the central station, or whether a private plant is to
be installed.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0994" src="images/fig0994.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 994.</span>—Two wire multiple system as used with isolated plant.</p>
</div>

<p><b>Ques. What wiring system should be used with a
private or isolated plant?</b></p>

<p>Ans. The two wire multiple system as shown in <a href="#fig0994">fig. 994</a>.</p>

<p><b>Ques. When the central station is to supply power as
an auxiliary in case of break down, how should the connection
be made?</b></p>

<p>Ans. The supply from the central station should be connected
to the wiring system through a double throw switch, as in <a href="#fig0995">fig. 995</a>,
so that either source may be thrown into circuit.
<span class="pagenum" id="Page_849">849</span></p>

<p><b>Ques. How are the connections made when the
auxiliary supply is brought in through a three wire system?</b></p>

<p>Ans. A double throw three pole switch is used as shown in
<a href="#fig0995">fig. 995</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0995" src="images/fig0995.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 995.</span>—Double throw switch for use in isolated plants when auxiliary power is used from
the central station in case of breakdown.</p>
</div>

<p><b>Ques. When power from an outside source only is to
be used what must be determined before wiring?</b></p>

<p>Ans. The system of wiring of the supply. If a three wire system
be used, the general arrangement will be as shown in <a href="#fig0997">fig. 997</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0996" src="images/fig0996.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 996.</span>—Double throw three pole switch for use in isolated plants where auxiliary power is
brought in through three wire system. The side of the switch controlling the current is
bridged as shown.</p>
</div>

<p><b>Ques. Would it be expensive to change a regular three
wire system to a two wire system?</b></p>

<p>Ans. It would require the reinforcement of all mains and
feeders by an additional wire. This wire would be connected
<span class="pagenum" id="Page_850">850</span>
with the neutral wire so as to make the capacity of the neutral
equal to the sum of the other two. If a three wire two wire
system had been originally installed, no change in the wiring
system would be necessary. The only change would be at
the service end of the switchboard, and the doubling of the
size of the center fuses.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0997" src="images/fig0997.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 997.</span>—Three wire convertible, or three wire two wire system; used to advantage where
power is supplied from an outside source and brought in through the three wire system.
The only difference between the three wire convertible, and the straight three wire system
is that the center, or neutral, wire of the mains and feeders should have a current capacity
equal to the other two. The reason for this is that it allows the system to be readily
changed over to a two wire system for use in connection with a private plant. It sometimes
happens that after using power from the local electric illuminating company for some
time, conditions arise which make it expedient for the owners to install a private electric
plant. If a straight three wire system had been originally installed, the mains and the
feeders when used on a two wire system would not be heavy enough by 25 per cent., as the
neutral wire of a straight three wire system is the same in size as one of the two outer wires,
and theoretically carries one-half the current or less.</p>
</div>
<p><span class="pagenum" id="Page_851">851</span></p>

<p><b>Ques. Is a three wire system desirable with an isolated
plant?</b></p>

<p>Ans. It is more expensive to install than one for a two wire
system, as it is necessary to add a balancer in connection with a
240 volt dynamo. This balancer set should have one-tenth the
capacity of the plant. Such an equipment has its advantages
when 240 volt motors and 120 volt lamps are connected to the
system. With this plant no changes in the motors are necessary,
whereas in a straight 120 volt system, the motors would have to
be changed from 240 to 120 volt machines.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0998" src="images/fig0998.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 998.</span>—Diagram showing reinforcement of neutral wire necessary to change regular three
wire system to two wire system. The capacity of the neutral wire must equal that of the
sum of the two other wires.</p>
</div>

<p><b>Ques. After deciding on the system of wiring to be
used, how should the electrician proceed with the work?</b></p>

<p>Ans. He should lay out the mains, feeders and branches of
the wiring system. The outlets are first located and then the
distributing centers. There is no fixed rule or plan by which to
go, but the current density and source of supply are the main
points to be considered in locating these centers. He must also
<span class="pagenum" id="Page_852">852</span>
consider the construction of the building and select runways
and shafts which provide easy runs for feeders.</p>

<p><b>Ques. How should panel boards be placed?</b></p>

<p>Ans. Panel boards in loft buildings or in any building requiring
8 to 10 circuits to a floor should be distributed one to a
floor. In private houses it is sometimes advisable to install only
one panel for the entire house. This is good practice for a
three-story house not requiring over twelve circuits.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig0999" src="images/fig0999.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 999.</span>—Diagram showing current required on each floor of building. A sketch of this kind
is useful in laying out the feeder system. In the building here shown it will be seen that
the basement and first floor require the most power. In such a case a feeder is run for
these floors, and a sub-feeder from the basement to the first floor. It is not worth while
to reduce the size of the sub-feeder unless the amount of current used on the sub-feeder be a
small percentage of that used in the feeder. Another reason is that in changing the size of
a wire, the underwriters require a fuse to be inserted. This makes it necessary to install a
larger panel with larger trim, etc., and the consequent expense easily offsets any gain made
by installing a smaller wire.</p>
</div>

<blockquote>

<p>In a building covering a large area it is often advisable to install two
panels or centers to a floor, with two sets of feeders. It is advisable to
keep circuit lengths down to 100 feet or less, and the judicious laying
out of circuit centers will save many feet of wiring.</p></blockquote>
<p><span class="pagenum" id="Page_853">853</span></p>

<p><b>Ques. How should the arrangement of feeders for a
large building be determined?</b></p>

<p>Ans. A good method is to draw an elevation of the building
as in <a href="#fig0999">fig. 999</a>, and note on each floor the current requirements.</p>

<blockquote>

<p>The best plan is to furnish a feeder for every floor, especially in large
installations. In smaller installations one or two feeders are sometimes
all that are required.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1000" src="images/fig1000.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,000.</span>—Diagram showing arrangement of switches in wiring system where provision is
made that any circuit can be fed from an outside source in case of overload or accident.</p>
</div>

<p><b>Ques. How should feeders for motors be installed?</b></p>

<p>Ans. They should be independent of the lighting feeders.</p>

<p><b>Ques. What is the largest size of feeder that should
be used?</b></p>

<p>Ans. Feeders requiring over 2 inch pipe should not be used.
It is better to subdivide them, especially if there be many bends
or offsets, since two inch pipe is about the limiting size for
economical handling.
<span class="pagenum" id="Page_854">854</span></p>

<p><b>Ques. How should feeders be arranged?</b></p>

<p>Ans. They should radiate from a distributing panel, having a
proper sized switch and fuse for each feeder.</p>

<blockquote>

<p>If the system of wiring be such that auxiliary power is taken from a
local lighting company, it is a good plan to have each circuit controlled
by a double throw switch so that in case of overload any circuit can be
fed from the illuminating company's mains as in <a href="#fig1000">fig. 1,000</a>.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1001" src="images/fig1001.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,001.</span>—Sectional view showing method of cutting a pocket or opening in floor for the
insertion of wires.</p>
</div>

<p><b>Ques. How should feeders and mains be run?</b></p>

<p>Ans. It is advisable to install them in iron pipe even though
the circuit wires be run otherwise. Since the former carry the
<span class="pagenum" id="Page_855">855</span>
main supply of current it is important to have them well protected
as they usually run up side walls.</p>

<blockquote>

<p>The underwriters make numerous restrictions against open or
moulding work on brick walls and require good protection, and this is
an additional reason for piping the mains and feeders.</p></blockquote>

<p><b>Ques. How much load should be placed on the branch
circuits?</b></p>

<p>Ans. In laying out the branch circuits, it is not good practice
to use up the underwriters' circuit allowance of 660 watts.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1002" src="images/fig1002.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,002.</span>—View of outlet pocket showing base board, and cover supports in position.</p>
</div>

<blockquote>

<p>If a circuit be wired with the full allowance of lamps, no additions
could be made without violating the underwriter's requirements.</p></blockquote>

<p><b>Ques. If concealed wiring is to be installed in a finished
building what should be done first?</b></p>

<p>Ans. The outlets should be marked on the ceilings and walls
with a pencil cross at the spot, marking also the location of
switches, etc.
<span class="pagenum" id="Page_856">856</span></p>

<p><b>Ques. If an outlet is to be placed at the center of a
room, how is the center of the ceiling located?</b></p>

<p>Ans. It is first located on the floor, then transferred to the
ceiling by means of a plumb bob.</p>

<p><b>Ques. What is the first operation in making a ceiling
outlet?</b></p>

<p>Ans. A small hole is bored through the ceiling and the bit
pushed up till it comes in contact with the flooring of the room
above, this flooring is also bored, as in <a href="#fig1001">fig. 1,001</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1003" src="images/fig1003.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,003.</span>—View of completed pocket and ceiling outlet showing method of bringing out the
wires.</p>
</div>

<blockquote>

<p>A long bit about &frac14; inch in diameter and about 18 inches long is used.
The hole bored in the floor above will show where to take up the board
to install the wires.</p></blockquote>

<p><b>Ques. How is a pocket opened above the hole bored for
ceiling outlet?</b></p>

<p>Ans. One-quarter inch holes are bored to insert a keyhole
saw through the joint between two boards at each end of the
<span class="pagenum" id="Page_857">857</span>
pocket, and as near the beams as possible, then the board is
cut at an angle as indicated in <a href="#fig1001">fig. 1,001</a>. Having sawed across
the board at both ends, it is pried out with a chisel as shown.</p>

<p><b>Ques. How are the holes bored through the beams for
the tubes?</b></p>

<p>Ans. They are bored about two inches from the top with a
<sup>9</sup>/<sub>16</sub> inch bit, slanting downward just enough to give clearance
for the brace.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1004" src="images/fig1004.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,004.</span>—Device for examining partition interiors. A pocket flash lamp and a little mirror
are the only apparatus required to inspect the interior of a wall or partition which would
ordinarily be inaccessible. For fishing wires, retrieving cable and inspecting finished work,
the lamp and mirror will be found most useful. The mirror has only to be introduced in
the outlet hole in the wall, the flash lamp and eye being held behind it as illustrated. The
mirror reflects the light of the lamp onto the place to be illuminated, at the same time
reflecting the image back to the eye near the lamp. The usefulness of this little device is
as great as its simplicity.</p>
</div>

<p><b>Ques. How are the knobs fastened?</b></p>

<p>Ans. Screws may be used but stout wire nails are satisfactory
and are inserted with less labor.</p>

<blockquote>

<p>Leather nail heads are slipped on the nails to protect the porcelain.</p></blockquote>

<p><b>Ques. How is a ceiling outlet completed after the work
has reached the stage shown in <a href="#fig1002">fig. 1,002</a>?</b></p>

<p>Ans. A baseboard is next installed as in <a href="#fig1003">fig. 1,003</a> to have
a secure hold for the screws used in fastening the fixtures. Two
<span class="pagenum" id="Page_858">858</span>
holes are then bored diagonally with a <sup>11</sup>/<sub>16</sub> inch bit inserting the
bit in the small hole bored in the ceiling as in <a href="#fig1001">fig. 1,001</a>. The
outlet wires are then tied around the knobs and the upper ends
being bared and tapped on to the main wire. A piece of loom
is slipped on each outlet wire after which it is thrust through the
outlet as in <a href="#fig1003">fig. 1,003</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1005" src="images/fig1005.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,005.</span>—Plan showing one floor of a dwelling house wired with conduits. The numbers
on the various outlets indicate the number of lamps supplied. The wiring is carried out
on the loop system, and it will be noticed that no branches are taken off between
outlets. Four circuits are used in order that there may not be more than ten lamps
on any one circuit.</p>
</div>

<p><b>Ques. How are the mains secured to the knobs?</b></p>

<p>Ans. By taking a turn around the intermediate knobs and
a dead end hitch at the end knobs, or they may be hitched at
each knob. The main may be secured also by use of a tie wire.
<span class="pagenum" id="Page_859">859</span></p>

<p><b>Ques. What is the difference between a splice and a tap?</b></p>

<p>Ans. A splice is the joining of two wires at their ends; a tap
is the joining of the end of one wire with an intermediate point
of another wire.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1006" src="images/fig1006.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,006.</span>—Wiring for heating appliances in two story house; plan of basement.</p>
</div>

<p><b>Ques. What precaution should be taken in making
joints?</b></p>

<p>Ans. All wires joined together should be soldered as this
insures good electrical contact.</p>

<blockquote>

<p>Unsoldered wires are both unreliable and dangerous, since they will
corrode from dampness, thus increasing the resistance of the joint so
that it may become heated.</p></blockquote>
<hr class="chap" />

<p><span class="pagenum" id="Page_860">860</span></p>

<p><b>Ques. How should joints be finished after soldering?</b></p>

<p>Ans. They should be covered with rubber tape twisted tightly
while it is hot. When the rubber has melted it will adhere to
the joint and can be moulded with the fingers. Adhesive tape
is then wound over the rubber, the insulation thus being made
equal to that which was removed to unite the wires.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1007" src="images/fig1007.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,007.</span>—Wiring for heating appliances; plan of first floor.</p>
</div>

<p><b>Wiring for Heating Appliances.</b>—There are now on the
market a great number of heating appliances which absorb such
small amounts of energy that they can be used readily on the
lighting circuit. These appliances include the coffee percolator,
<span class="pagenum" id="Page_861">861</span>
chafing dish, heating pad, small water heater, cigar lighter and
many other miscellaneous devices. By adapting these smaller
devices to the lighting circuit, not only is the cost of wiring decreased,
but the convenience and cleanliness of the electrical
system is secured.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1008" src="images/fig1008.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,008.</span>—Wiring for heating appliances; plan of second floor.</p>
</div>

<p>The location of the outlets for the heating appliances is not of
the least importance. For many purposes, the flush receptacle
in the baseboard of the room answers many requirements. In
other places, for instance, a receptacle placed beneath the
bracket lamp in the bathroom upon the same circuit as the
lamp, is very convenient as a connection for the electric shaving
<span class="pagenum" id="Page_862">862</span>
mug or the massage motor. Similarly, a suitable outlet placed
near the head of the bed is most convenient for operating a
heating pad as it does not necessitate unscrewing a lamp at night.</p>

<blockquote>

<p>The house illustrated in figs. 1,006 to 1,008 is an example of the use
of a single electric heating circuit with a restricted use of the lighting
circuit for heating purposes.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1009" src="images/fig1009.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,009.</span>—Diagram illustrating wiring with combination of moulding, flexible tubing or
