conduit in non-fireproof building, where wiring had not been originally installed. In such
cases the moulding may be run in a cornice in the hall. When objectionable to have the
work exposed in the rooms, taps may be made in the moulding opposite each room and
the circuit extensions from the moulding to the center outlets in the rooms may be run
in flexible conduit, fishing the wires from the moulding to the ceiling outlet. The use of
wooden moulding in new buildings is not to be recommended for the reason that it is not
usually fireproof, and it would be better to run the conductors concealed in some form of
conduit; if the circuit work were installed at the time the building is erected, it would
cost but little more than moulding, and would be much more substantial. In some cases,
however, wooden moulding might be provided in a new building on the ceiling as a means
of affording facilities for making connections to outlets over desks, tables, etc., where it
would be impossible to locate the outlet exactly before the building was plastered. In
such cases, the moulding could be installed on the ceiling at a distance of 18 to 24 inches
from the walls, forming a rectangle on the ceiling.</p>
</div>
<p><span class="pagenum" id="Page_863">863</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1010" src="images/fig1010.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,010.</span>—Feeder system for large hotel. The cellar, basement, and ground floors are supplied
by separate feeders, because of the importance of having continuous and uninterrupted
lighting service at these floors. The three distributing centers at the cellar are supplied by
a single feeder. Three of the eight distributing centers at the basement floor serve to
supply the outside lights, as described above. The distributing center for the outside
street lamps is supplied by a separate feeder from the main switchboard. Five of the
distributing centers at the basement floor serve for the basement lights only; they are fed
by two separate feeders, one of which serves two centers and the other three centers as
shown. Each of the three centers at the ground floor is supplied by a separate feeder.
The upper floors, from the first to the fourteenth inclusive, are divided into two symmetrical
sections. Each section has its own distributing center, and its own set of supply
feeders. The feeder terminates at the middle center of a group of three, and is extended
by mains to the corresponding centers at the floors immediately above and below. Each
feeder from the first to the twelfth floor inclusive serves to supply three distributing centers.</p>
</div>
<p><span class="pagenum" id="Page_864">864</span></p>

<p>As can be seen in the basement plan, the main supply circuit enters
the basement and from this the heating circuit and lighting circuits
branch, as shown by the arrows. The heating circuit runs direct to the
basement laundry, a branch running to the flat iron. Connections are
made with the kitchen on the first floor and with the dining room by
branch circuits running through the partitions to the respective rooms.
The heating circuit at the dining room is provided with flush wall receptacles,
to which connection is made for the chafing dish and percolator.</p>

<p>In the kitchen the electric baking outfit is arranged as shown. This
electric outfit is used for auxiliary cooking, such as a gas range would
be, and the oven, placed by itself on the opposite side of the coal range,
is controlled from the main table.</p>

<p>Upstairs the heating circuit, upon which the dining room appliances
are operated, is extended to supply current to the electric luminous
radiator, either in the chamber or bathroom.</p>

<p>The arrangements for the lighting circuits are shown in the figures.
Landing and basement lights are controlled by three way switches to
make them convenient.</p>

<p>In the living room a flush floor receptacle is installed so that the
reading lamp, chafing dish or coffee percolator can be operated without
necessitating the use of a long cord. A few of the electrical outlets
suitable for the purposes mentioned are illustrated.</p>

<p>Where several heating circuits are used it is essential that an appliance
taking a large current be not placed on the regular lighting circuit. To
guard against this possibility, special receptacles should be installed,
constructed for plugs which will not fit any other receptacle.
<span class="pagenum" id="Page_865">865</span></p>


<hr class="chap" />

<h2>CHAPTER XLII<br />

<small id="SIGN_FLASHERS">SIGN FLASHERS</small></h2>


<p>The devices used for giving the flashing and changeable
effects to electric lights in any form are called "flashers." The
mechanism may be constructed to flash a sign by spelling the
words out, one letter at a time, flashing border lights around a
window, changing colors in glass signs, or in fact in any way to
attract the eye.</p>

<p>There are two advantages in favor of using a flasher: 1, it
causes the passerby to look at the sign, and 2, reduces the cost
of electricity, because the lamps are switched off periodically.</p>

<p>There are numerous kinds of flasher, and they may be classified,
according to construction of the switch contacts, as:</p>

<p>
1.  Carbon type;<br />
2.  Brush type;<br />
3.  Knife type.<br />
</p>

<p>Again, with respect to operation or the electrical effects, they
may be classified as</p>

<p>
1.  Simple on and off flashers;<br />
2.  High speed flashers;<br />
3.  Lightning flashers;<br />
<span class="pagenum" id="Page_866">866</span>
4. Script breakers;<br />
5. Chaser flashers;<br />
6. Thermo flashers;<br />
7. Carriage calls;<br />
8. Talking signs;<br />
9. Electric clocks.<br />
</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1011" src="images/fig1011.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,011</span>—Dull's carbon type flasher. This is a main line flasher; that is, it is set into the
main wires instead of carrying down each circuit. The circuits are opened and closed on
carbon contacts, reinforced with standard knife switches. The blades are opened and the
current broken by gravity alone. Each switch can be made to hold the lights for any
period from 18% to 81% of a revolution of the shaft. They can throw on the circuits
progressively or all on and all off together. Again, the circuits may be closed progressively,
remain on a few seconds, and then be opened progressively. No circuit or circuits can be
closed more than once per revolution.</p>
</div>

<p><b>Carbon Flashers.</b>—In this type of flasher, carbon breaks
are provided, that is, the arc which is formed when the circuit is
broken, falls on carbon, while metal switches are provided to
carry the load. Thus the carbon gets the arc which prevents the
switches burning, while the switches carry the load to prevent the
carbons becoming heated and disintegrated. The carbons must
be adjusted occasionally according to the load they are carrying.
Carbon machines are made either double, triple, or series break.
<span class="pagenum" id="Page_867">867</span></p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1012" src="images/fig1012.jpg"
    alt="" /></span>
    <span class="tcell"></span>
  </span>
</div>
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1013" src="images/fig1013.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1014" src="images/fig1014.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,012 to 1,014.—Wiring diagrams for Dull's carbon
flashers. Fig. 1,012, usual method of wiring. The
load is balanced by running the neutral wire around
the machine, to the cut outs, breaking the outside
"legs" only of a 220-110 volt system. While this
method of wiring is entirely feasible, it is no harder
on the contacts, and permits the use of a cheaper
machine, but it is technically a violation of the
underwriters' rules, which say that all circuits of
more than 660 watts must be broken double pole. If
the load be balanced there would be double pole
break at 220 volts, and the lamps would be in series,
but if the load be not exactly balanced, there would
be single breaking to the extent of the amperes over
the average balance. In other words, it is a double
break and it is not according to circumstances, and
the use of this machine wired as above is a matter
that should be taken up with the local inspector
before installing. Fig. 1.013, diagram for connecting
a straight two wire carbon flasher on a two wire
system. Fig. 1,014, diagram for connecting a straight
three wire carbon flasher on a three wire system and
breaking the neutral.</p>
</div>
<p><span class="pagenum" id="Page_868">868</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1015" src="images/fig1015.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,015.</span>—Reynolds' brush type flasher. The brush type, as its name indicates, is of brush
construction and is limited to 5 amperes capacity on each switch. The cams constituting
a drum are of heavy construction while the brushes are of fine copper several leaves
thick. It is most commonly used for spelling signs, that is, for letter by letter flashing.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig1016" src="images/fig1016.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,016.</span>—Reynolds' knife type of flasher with metal contacts. The construction is cheaper
than the carbon type. It is mounted on a slate base, and is heavily built throughout.
The switches are designed for 15 amperes capacity double break.</p>
</div>
<p><span class="pagenum" id="Page_869">869</span></p>

<p><b>Brush Flashers.</b>—These machines are provided with brush
contacts. These bear on cams constituting a drum, and they
are usually made of several strips of copper. Brush flashers are
generally used for spelling out signs one letter at a time, or work
of a similar nature.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1017" src="images/fig1017.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,017</span>—Sign flasher transmission gearing. The view shows an oil tight gear case with cover
plate removed. The gears are equipped with ball bearings and run in graphite grease.
By means of the worm gear the large speed reduction necessary between the flasher shaft
and motor is obtained without a multiplicity of gear wheels.</p>
</div>

<p><b>Knife Flashers.</b>—This type of construction is cheaper than
the carbon type. The switches are of the knife type with metal
contacts. One manufacturer states that it is not advisable to
build knife flashers for more than 15 amperes per double pole
switch, as they cannot be depended upon to break a greater
load for any length of time.
<span class="pagenum" id="Page_870">870</span></p>

<p><b>Simple On and Off Flashers.</b>—These are used for flashing
whole signs or heavy loads on and off. A flasher of this type
consists essentially of a revolving double pole switch with reducing
gear and connection to a small motor for operating same.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1018" src="images/fig1018.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,018.</span>—Simple on and off double pole flasher for "all on" or "all off" sign flashing. The
machine is furnished with any number of switches ranging from 5 amperes up.</p>
</div>

<p>The machine may have only one switch or any number of
switches. The connection to motor may be by belt or chain,
or the motor may be directly connected to the worm gear.</p>

<hr class="tb" />

<p><b>Flash System of Gas Lighting</b>—This system for simultaneously lighting a large number
of gas burners, is used in large halls, churches, theatres, etc. Two sparking points, each insulated
one from the other and from the burner, are arranged at each burner, so that a spark
between the points passes through the jet of gas and ignites it. A number of sparking points
and the secondary of an induction coil are connected in series. When the circuit through the
primary of the induction coil is closed, sufficient pressure is induced in the secondary to cause
sparks to jump across every jet in the series. Since the voltage is high, the wires must be
installed with great precaution. The wire should be enclosed in glass tubing wherever it comes
within less than 1&frac14; in. from the gas piping, except where purposely grounded.
<span class="pagenum" id="Page_871">871</span></p>

<p><b>High Speed Flashers.</b>—Machines of this type are used for
giving what is generally known as <i>high speed effects</i>, such as
fountains, water, steam, smoke and fire effects, whirling borders,
revolving wheels and work of a similar nature.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1019" src="images/fig1019.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,019.</span>—Dull's high speed flasher. It is mounted on a slate base 12 inches wide, the length
being governed by the size of the machine. Motion is given to the rotary switches through
worm and belt gearing. Iron cams are used, the current being taken therefrom by six-leaf
brushes, provided with stiffeners. The wiring for the machine is simple; 4 c.p. lamps can
be run on one wire. A border or ornament containing 160 lamps requires 12 wires between
the sign and flasher. The flasher is made in 4 switch sizes only, viz.: No. 4, 8, 12, 16, etc.
This is due to the fact that there are three parts of light to one of darkness.</p>
</div>

<p><b>Lightning Flashers.</b>—These machines are for giving the
appearance of a streak of lightning going across a display. There
is very little expense attached to their operation, because not
more than two-thirds of the lamps are turned on at one time,
and this number for only about one-sixth of the time, as compared
with the sign burning steadily.</p>

<p>Lightning strokes can be utilized in various ways, either alone
or with other advertising pieces. Alone they can be placed along
a cornice, across the front of a building, up and down the corners
leading to a doorway, etc. They can be used in the center of a
<span class="pagenum" id="Page_872">872</span>
<span class="pagenum" id="Page_873">873</span>
<span class="pagenum" id="Page_874">874</span>
sign with letters above and below. In this case, it is best to
alternate the stroke with the letters, that is, flash the wording
on and then off. As soon as it goes out, the stroke flies across
in the darkness, then the wording comes up again, say six times
a minute.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1020" src="images/fig1020.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,020</span>—Wiring diagram for flags.  These may be wired for high speed flashers by gradually
increasing the lamp centers between the vertical rows from the flag staff to the end.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig1021" src="images/fig1021.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,021.</span>—Diagram showing method of wiring for high speed effects on single lines. This
wiring diagram would be carried out the same in the case of a travelling border, whether
it be straight or otherwise. In the case of a fountain, begin numbering each stream at
the bottom and carry out the same scheme to the end of that stream. When several
streams are parallel, all the lamps may be connected in a row the same as though they were
an individual lamp. Care should be taken not to get more than twenty No. 1 lamps on
a circuit. Among the effects that may be obtained are a revolving wheel, a column of
flame, and a straight travelling border with part of the No. 1 lamps from each effect to the
same No. 1 wire, carry it back to any No. 1 switch on the machine, and the effect will
come out right. For instance, in a flame effect with sixteen No. 1 lamps, four No. 1 lamps
could be taken in the straight border, and put on the same wire, and the effect would
come out right. The spacings for high speed effects vary, according to the size of the
sign. Travelling borders around an ordinary sign 3 x 10 feet should have their lamps
spaced about six inches apart. In a fountain fifteen feet high, the lamps should be spaced
about nine inches apart.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig1022" src="images/fig1022.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1.022.</span>—Method of wiring for a torch. This wiring diagram gives the correct method
of wiring smoke, flames, steam, and water effects. It may be the flame in the top of a
torch as here shown, liquid pouring out of a bottle, smoke rising from a cigar, or dust
behind an automobile wheel. The only difference being in the direction each goes and
the outline of the bank of lamps. Wire the lamps in unequal lines across; avoid any
straight lines because it gives a mechanical effect which is not natural. If the effect be to
rise, mark the lower row No. 1, the next row above No. 2, etc. Pick up all the No. 1 rows
until there are twenty lamps, and attach them to No. 1 wire which will go back to any
No. 1 switch on the machine. Do the same with the other numbers. Do not overload
line as this will decrease the life of the contacts.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1023" src="images/fig1023.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1024" src="images/fig1024.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,023 and 1,024.—Wiring diagrams for high speeds. Where a high speed flasher is used on a
spoked wheel containing more lamps in the rim than the number of spokes, the extra
rim lamps must be connected to the spoke circuits, so that the number of rim circuits will
equal the number of spokes; otherwise, the rim will appear to travel slower than the spokes.</p>
</div>

<p>In the case of a sign already in use, on the front of a building
or over the sidewalk, a stroke can be placed leading to the sign
from any point above. The flash goes down and when it hits the
sign the latter lights up, holds a few seconds, goes out, and
repeats about four times a minute.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1025" src="images/fig1025.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,025</span>—Dull's lightning type flasher for giving the appearance of a streak of lightning
going across a display.</p>
</div>

<p>Lightning flashes are not usually constructed for heavy loads,
the one shown in <a href="#fig1025">fig. 1,025</a> being designed for two amperes.
<span class="pagenum" id="Page_875">875</span></p>

<p><b>Script Breakers.</b>—Flashers of this type are used for
breaking large script signs, one socket at a time; that is, each
lamp is lighted one after another until all are on. After a few
seconds they all go out simultaneously and repeat. This gives
the appearance of an invisible hand, writing the name in the
darkness, and is very effective. The result can be accomplished
only with script, and to get the proper effect the smallest letter
in a sign should be not less than two feet high; the larger the
letter, the better the effect.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1026" src="images/fig1026.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,026.</span>—Betts' script breaker (brush type). This flasher is especially designed for spelling
out signs one letter at a time, or work of a similar nature, The brushes for the revolving
cam contacts are of copper, several leaves thick and provided with special brush holder
to prevent loose contact and abnormal burning.</p>
</div>

<p>Script breakers are also used for fancy border signs of other
kinds, and in order to produce these results, it is necessary that
the return wire of every lamp go back to the flashers independently,
which means a wire for each lamp.
<span class="pagenum" id="Page_876">876</span></p>

<p><b>Chaser Flashers.</b>—This class of flasher is designed to operate
signs whose lamps are arranged to give the effect of snakes
chasing each other around the border. This peculiar effect is
produced by having a separate wire and a separate switch on
the flasher for each two lamps in the border, and the mechanism
so arranged that when the tenth lamp is lighted (assuming the
snake to be ten lamps long) the first lamp goes out; when the
eleventh is lighted, the second goes out, etc., progressing in this
way around the entire border.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1027" src="images/fig1027.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,027.</span>—Reynolds chaser type of flasher, as used on electric signs whose lamps are arranged
to give the effect of snakes chasing each other around the border of a sign.</p>
</div>

<p>In operation, the lamps are turned on and off so rapidly that
it produces the effect of snakes.</p>

<blockquote>

<p>It is not advisable to build these signs small nor cheaply, as in order
to produce the desired effect, the curved path taken by the snake should
cover at least 10 inches width, which would mean a total of 20 inches
lateral space for the snake in addition to the electric letters in the center.
In order to get the proper effect, the sign should be at least ten feet long.</p></blockquote>
<hr class="chap" />

<p><span class="pagenum" id="Page_877">877</span></p>

<p><b>Ques. Why are chaser signs expensive?</b></p>

<p>Ans. It is on account of the care required in their construction,
large amount of wiring necessary and large flasher required.</p>

<blockquote>

<p>A sign four by ten feet outside dimensions, would require in the neighborhood
of 150 lamps in the border alone on each side. This would
require a flasher with 75 switches and about 82 wires to run between
the sign and flasher.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1028" src="images/fig1028.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,028.—Chaser wiring diagram for two snakes. Draw a line diagonally through the sign
(as shown in dotted line) so that one-half the total lamps will be on either side. Begin to
number from one consecutively to the line. Over the line commence again at 1 and
number as before. For three snakes, divide total lamps into three parts and number as
before. In each case, connect all lamps of the same number to the same wire whether the
sign be single or double face. The wire containing all the No. 1 lamps goes to the No. 1
switch on the flasher, and the remaining sets are connected similarly.</p>
</div>

<p><b>Ques. How are chaser signs worked?</b></p>

<p>Ans. There are several ways of operating these signs. The
border is generally working continuously, while the center can
be flashed or not, as may be desired. Flashing the wording
<span class="pagenum" id="Page_878">878</span>
reduces the current expense, which offsets in a measure the extra
cost of the sign.</p>

<blockquote>

<p>The  border, although working continuously consumes very little
current.</p></blockquote>

<p><b>Ques. What is the relative cost of a one snake sign as
compared with a two snake sign?</b></p>

<p>Ans. One snake running around the border would cost twice
as much for flasher and wiring as a two snake flasher.</p>

<blockquote>

<p>Three snakes would cost about 25 per cent. less for flasher and wiring
than for two snakes. The smaller the number of snakes travelling
around the border at one time, the greater the expense of wiring and
flasher.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1029" src="images/fig1029.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,029.—Thermo flasher. It consists of two metal strips, one of brass and the other of iron,
about 5"x &frac12;" x <sup>1</sup>/<sub>32</sub>" each. The brass strip is provided with a winding of fine wire over
asbestos and the two strips are connected to the base as shown. One terminal of the
winding is connected to J, and the other end to M. At the end of the strips is a small
contact screw N with locknut O, and below is a contact plate L, fastened to the base and
terminal post R. The flasher is connected at P and R in series with the lamp it is to
flash, and N adjusted so that it clears the plate about <sup>1</sup>/<sub>32</sub> inch when there is no current
flowing in the winding. When the switch is turned on there will be a current through the
lamp and winding in series. The brass strip will be heated more than the iron and it will
expand more, thus forcing the point of the screw N down upon the brass plate, which will
result in the winding about the brass strip being shorted and the full voltage will be
impressed upon the lamp, and it will burn at normal candle power. When the coil is
shorted there will of course be no current in its winding and the brass strip will cool down,
the screw N will finally be drawn away from contact with the brass plate, and the winding
again connected in series with the lamp. The lamp will apparently go out when the
winding is in series with it, as the total resistance of the lamp and winding combined will
not permit sufficient current to pass through the lamp to make its filament glow. The
time the lamp is on and off may be varied to a certain extent by adjusting the screw N.</p>
</div>

<p><b>Ques. How many snakes should there be for best effect?</b></p>

<p>Ans. Two is considered best. Three may be used on some
signs, but more than four would, in most cases, so crowd them
as to spoil the effect entirely.
<span class="pagenum" id="Page_879">879</span></p>

<p><b>Thermo Flashers.</b>—These flashers work on the thermo or
heat expansion principle, that is, the movement of the contact
points of the flasher necessary to open and close the circuit is
obtained automatically by the alternate heating and cooling of
the metal of the flasher, which causes it to expand and contract.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1030" src="images/fig1030.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,030.—Thermal flasher. This simple flasher consists of a brass strip fixed at each end to
a porcelain base and slightly arched upwards. The amount of this arching, however, is
much less than is shown in the figure. The center of the strip carries a platinum contact
on its upper surface, and opposite this is a platinum tipped contact screw which is
carried in a brass angle piece fixed to the base. One terminal is fitted on one end of the
strip, and the other is connected, through the angle piece, with the contact screw. The
strip is wound from end to end with an insulated resistance wire, one end of this being
soldered to the strip, and the other connected to the right hand terminal. When this
device is switched into circuit with the lamps, the current first flows through the resistance,
which cuts it down so much that the lamps are not visibly affected. The heat generated
in the resistance causes the strip to curve still more, till at length contact is made, the
resistance short circuited, and the lamps lighted.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig1031" src="images/fig1031.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,031.—General Electric thermal flasher. It consists of a small brass cylinder fixed at its
left hand end to one of the terminal blocks. The junction between the two is hidden by a
portion of the cover, which is shown broken away. The right hand end of the cylinder
carries a cross piece bearing a platinum contact; and opposite this is the platinum tip of
a contact screw carried in the other terminal block. The cylinder is wound with a heating
coil of manganin resistance wire, one end being soldered to the cylinder and the other to the
right hand terminal. When the current is switched on, the coil and the cylinder warm up
and the cylinder elongates sufficiently to make contact and light the lamps. The coil
being then short circuited, it and the cylinder cool down, and contact is broken, whereupon
the coil is put in circuit once more, and warms up again. In some sizes of this flasher,
the contact gap is shunted by a small condenser fitted beneath the base. This helps to
eliminate the sparking at the contacts.</p>
</div>

<p><b>Carriage Calls.</b>—These are used to avoid the confusion and
noise at the theatre, club house or department store when
vehicles are called by a megaphone.
<span class="pagenum" id="Page_880">880</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1032" src="images/fig1032.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,032.—Monogram or unit for carriage call or talking sign. It consists of a collection of
metal compartments each arranged to receive an incandescent lamp. The purpose of
these compartments is to confine the light to a certain space, thus forming a clearly defined
number or letter which can be read from a distance.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig1033" src="images/fig1033.jpg"
alt="" />
<img id="fig1034" src="images/fig1034.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,033 and 1,034.—Wiring diagrams showing proper methods of wiring for illuminating a
painted sign. The lamps are placed about one foot apart in an overhead inverted trough.
They should project out in front of the sign one-half its width, but no sign should be
more than eight feet wide, as ordinary 16 c.p. lamps will not carry any farther. Black
and white paint only should be used. The lamps may be flashed on and off as a whole,
saving one-half the current, or they can be flashed in different colors as desired. For
flashing in colors, only red and amber should be used. No other colors, such as green,
blue, etc., will give sufficient light to produce a good effect.</p>
</div>
<p><span class="pagenum" id="Page_881">881</span></p>

<p>The call itself consists of two or more sheet steel boxes, one
of which is shown in <a href="#fig1032">fig. 1,032</a>, with incandescent lamps arranged
in metal compartments in such order that any number
may be produced by lighting the proper lamps.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1035" src="images/fig1035.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,035.—Operating keyboard for three number National carriage call. The keyboard here
shown is designed to control a three number call, there being a row of keys for each monogram
or unit of the call. Its dimensions are 4 inches deep, 18 inches wide and 19 inches
long. The base is of slate. There are fourteen wires for each monogram and one return
wire, coming out of the call.</p>
</div>

<p>The flashing of the number is controlled by a keyboard or
switch which may be placed in any convenient location. When
<span class="pagenum" id="Page_882">882</span>
<span class="pagenum" id="Page_883">883</span>
the switch and call are connected together, any numeral may be
flashed by pressing the corresponding key. The numeral automatically
remains lighted until the releasing button is pressed.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1036" src="images/fig1036.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,036.—Clock monogram or electric sign clock, operated by the mechanism shown in
<a href="#fig1037">fig. 1,037</a>.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig1037" src="images/fig1037.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,037.—Betts' clock mechanism for operating electric monogram time flasher. The secondary
mechanism consists of a three cylinder flasher and is controlled by a master clock
which transmits an electric impulse through a relay switch one each minute. This flashes
the time in figures on the monogram, viz.: 11.45, 11.46, 11.47, 11.48, etc. The first
monogram to the left consists simply of a vertical row of lights representing the figure
one. Each of the other monograms of metal compartments so arranged that any figure
may be produced by lighting the proper combination of lamps.</p>
</div>

<p><b>Talking Signs.</b>—This type of electric sign automatically
flashes out in brilliant letters, different phrases or announcements.
These are flashed out repeatedly and continuously
during the operation of the sign and the changes follow each other
without intermission of darkness.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1038" src="images/fig1038.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,038.—Two way thermal flasher. The moving portion consists of a rocking arm <i>A</i>
pivoted at <i>p</i>, and carrying two sealed bulbs, <i>B</i>, <i>B'</i>, whose bottoms are united by the
tube <i>T</i>. Inside there is sufficient mercury <i>M</i> to fill <i>T</i> and the bottoms of the bulbs, the
remainder containing air. At each end of <i>A</i> is fixed an insulating block <i>I</i>, <i>I'</i>, carrying
two contact prongs <i>P</i> and <i>P'</i>, which are connected together at the top through heater
wires <i>H</i>, <i>H'</i> sealed in the bulbs <i>B</i> and <i>B'</i> respectively. <i>MC</i>, <i>MC'</i> are pairs of mercury
cups, the further one of each pair whose stud is marked +, being connected together
to the positive pole of the circuit, while the front ones are joined up to the respective
groups of lamps. The action is as follows: If the apparatus be in the position illustrated,
when the circuit is closed at the time <i>P</i> is down, lamp group No. 1 will light up, the current
passing through <i>H</i> on its way. The air in <i>B</i> consequently expands, and gradually
forces the mercury down in <i>B</i>, along <i>T</i>, and up in <i>B'</i>. The arm <i>A</i> will gradually become
horizontal, and will then overbalance, <i>P</i> being withdrawn from <i>MC</i>, and <i>P'</i> dipped into
<i>MC'</i>. Lamp group No. 1 will consequently be extinguished and lamp group No. 2 lighted;
<i>H</i> will cool down, and <i>H'</i> will warm up. Thus, in due course, <i>A</i> will be tilted the other
way again.</p>
</div>

<p>The talking sign consists of any desired number of monograms
or units, in each of which any letter or figure can be formed by
<span class="pagenum" id="Page_884">884</span>
lighting certain combinations of incandescent lamps. A unit is
shown in <a href="#fig1032">fig. 1,032</a>. The lamps are controlled by a simple
mechanical arrangement operated by a small motor. Any reading
matter can be flashed by properly setting the mechanism.</p>

<p>The flashing of the letters or numerals in the monogram is
controlled by commutators, one commutator being required for
each monogram, except for a double faced sign where the corresponding
monogram on each side is controlled by the same
commutator.
<span class="pagenum" id="Page_885">885</span></p>




<h2>CHAPTER XLIII<br />

<small id="LIGHTNING_PROTECTION">LIGHTNING PROTECTION</small></h2>


<p>A lightning arrester is an apparatus designed to provide a
path by which lightning disturbances or other static discharges
may pass to earth. Lightning arresters may be divided into three
classes, according as their action depends upon the effects of:</p>

<p>
1.  Sharp points;<br />
2.  Air gaps;<br />
3.  Sharp turns.<br />
</p>

<p><b>Lightning Rods.</b>—This form of arrester consists of a conducting
rod or cable erected on the outside of a building and
connected to earth, in order to afford protection from lightning
by carrying the lightning discharge into the ground; or to prevent
lightning by leading the electricity from the earth to the
cloud without disturbance.</p>

<p><b>Ques. Why do lightning rods terminate in sharp
points?</b></p>

<p>Ans. The action of the rod depends on the discharging effect
of a sharp point as follows: When an electrically charged cloud
approaches a building provided with a lightning rod, it induces
an opposite charge in the earth and in the rod which is connected
<span class="pagenum" id="Page_886">886</span>
to the earth. As soon as the charge on the point becomes strong
enough to break apart the molecules of the air in front of it, a
stream of electrified particles, opposite in sign to that of the
charge on the cloud, passes from the neighborhood of the rod
to the cloud and thus neutralizes the charge of the cloud.</p>

<p><b>Ques. How should a lightning rod be erected?</b></p>

<p>Ans. The conductor should be carried to all high points
of the building it is to protect and should be well insulated from
the latter and grounded in deep wet earth, independent of gas
or water pipes. Sharp bends and corners should be avoided.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1039" src="images/fig1039.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,039.—Diagram showing principle of air gap arrester: lightning discharges more readily at
sharp points than along flat surfaces.</p>
</div>

<p><b>Ques. Why have lightning rods fallen into disfavor?</b></p>

<p>Ans. On account of numerous failures due to faulty installations,
and non-maintenance of the rod in good condition, also
because of the excessive prices charged by unscrupulous dealers
for rods and their erection.</p>

<blockquote>

<p>A lightning rod with defective insulation or broken ground connection
is a danger rather than a protection.</p></blockquote>
<hr class="chap" />

<p><span class="pagenum" id="Page_887">887</span></p>

<p><b>Air Gap Arresters.</b>—Many of the lightning arresters used
for the protection of electrical apparatus depend upon the fact
that lightning discharges will jump across air spaces that are
good insulators for the regular working current, while they find
difficulty in passing through circuits containing electromagnets.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1040" src="images/fig1040.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,040.—Union lightning arrester and ground wire switch for telegraph lines. Two line wires
are attached to the two plates provided with points. The ground wire being connected
to the third or central plate. The pin serves as a ground wire switch and cut out. This
is a good form for short lines.</p>
</div>

<p>The principle of air gap arresters is illustrated in <a href="#fig1039">fig. 1,039</a>.
There are two brass plates slightly separated; one is connected
to the line and the other is grounded. The air gap between
the plates is very small and the resistance thus interposed,
while sufficient to prevent the regular working current jumping
across, is not great enough to interfere with a lightning discharge
which readily jumps the gap and passes off to earth.
<span class="pagenum" id="Page_888">888</span></p>

<p><b>Ques. Why are teeth provided on the plates?</b></p>

<p>Ans. For the same reason that points are used on lightning
rods. That is, when electricity at high pressure accumulates at
such points the surrounding air is electrified and the charge
escapes by means of the charged air particles.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1041" src="images/fig1041.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,041.—Mason multi-discharge lightning arrester. The construction of this arrester is
based on the well known principle that lightning discharges more readily at points or angles
than elsewhere. The wire is wound around square carbon rods, which are connected to
the ground, the line being insulated from the rods by sheets of mica. The wire itself being
square, instead of round, adds to the efficiency of the arrester, by increasing the number of
points or angles.</p>
</div>

<p><b>Ques. For what kind of service is the form of arrester
just described used?</b></p>

<p>Ans. It is suitable for telegraph and telephone lines where
currents of very low voltage are employed.</p>

<p><b>Ques. Why is it not used on lines employing higher
voltage, such as in electric light and power stations?</b></p>

<p>Ans. Current at high pressure would follow the lightning
across the gap and establish an arc or continuous flame from
<span class="pagenum" id="Page_889">889</span>
one plate to the other thus quickly destroying the plates and
causing other more serious damage.</p>

<p><b>Ques. What provision is made to prevent the destruction
of arresters by the line current?</b></p>

<p>Ans. Lightning arresters used on heavy duty circuits are
designed to rupture the arc as soon as formed.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1042" src="images/fig1042.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,042.—Diagram showing operation of variable gap arc breaker used on heavy duty lightning
arresters. When a lightning discharge passes across the gap to earth, the dynamo
current follows it and energizes the magnet M, which attracts the short arm of the double
lever, thus quickly jerking the terminal B away from C. The wider air gap thus interposed
between B and C greatly increases the resistance which breaks the arc.</p>
</div>

<p><b>Ques. How is this done?</b></p>

<p>Ans. There are several methods, of which may be mentioned
the variable gap method described in <a href="#fig1042">fig. 1,042</a>, and the magnetic
blow out method shown in <a href="#fig1043">fig. 1,043</a>.</p>

<p><b>Ques. Where should lightning arresters be placed?</b></p>

<p>Ans. They should be placed as near as possible to the point
where wires enter a building, and in an easily accessible place
away from combustible material.
<span class="pagenum" id="Page_890">890</span></p>

<p><b>Ques. What should be avoided in installing lightning
arresters?</b></p>

<p>Ans. Kinks and sharp bends in the wire running from the
outdoor lines to the arresters and from arresters to ground should
be avoided as far as possible.</p>

<p><b>Ques. Why should kinks and sharp bends be avoided?</b></p>

<p>Ans. Because they offer resistance to the lightning discharge.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1043" src="images/fig1043.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,043.—Horn type lightning arrester. In this type of arrester, two wires, after approaching
within a short distance of one another, are bent divergently. These wires are supported on
insulators. One of them is connected to the line to be protected and the other is earthed.
The normal line pressure is insufficient to bridge the gap, even at its narrowest portion, but
an extra high pressure whether due to lightning or to other disturbing phenomena, will bridge
the gap at its narrowest point and establish a path to earth. When, however, the main current
attempts to flow across, phenomena of electromagnetic repulsion force the arc upward
along the horns, lengthening and attenuating it, until it finally becomes extinguished.</p>
</div>

<p><b>Ques. How should lightning arresters be grounded?</b></p>

<p>Ans. They should be connected to ground with No. 6 B. &amp; S.
gauge copper wire or larger. Gas pipes within a building must
not be used for a ground connection.
<span class="pagenum" id="Page_891">891</span></p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1044" src="images/fig1044.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1045" src="images/fig1045.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Fig.</span> 1,044.—Ground connection for
lightning arrester.</p>

<p class="hang"><span class="smcap">Fig.</span> 1,045.—Carbon lightning arrester with fuses
as used on telephone lines. The arrester
consists of two blocks of carbon separated
a small distance by a thin sheet of insulating
mica, which is perforated with one or more
holes; a high voltage charge on the line will
jump through the hole in the mica from the
carbon on the line side to the lower carbon,
which is connected with the ground; the
fuses protect the instruments against foreign
currents which might damage, although not
of sufficiently high pressure to jump to earth;
sometimes the connections are reversed so
that the fuse is between the line and the
earth.</p>
</div>
<p><span class="pagenum" id="Page_892">892</span></p>

<blockquote>

<p>Ground connections may be made with a one inch galvanized iron
pipe driven about 8 feet or until it reaches permanently moist earth,
and extending at least 7 feet above ground. The ground wire should be
securely soldered to a brass plug firmly screwed into the pipe, and both
strongly stapled to the pole so there will be little danger of the connection
being broken.</p>

<p>A good ground is important, as the efficiency of the protection would
be impaired if the ground connection were poor. Wherever the earth is
dry and a good ground cannot surely be obtained, an excavation 4 or 5
feet deep should be made, and after placing the copper ground plate or
iron pipe in the hole, it should be filled with crushed coke or charcoal
about pea size. This improves the electrical connection between pipe
or plate and earth.</p></blockquote>

<p><b>Ques. Does lightning often strike telephone or electric
light lines?</b></p>

<p>Ans. No, the lines become charged to a high pressure by
induction from lightning flashes or from the passing of clouds
that are highly charged.
<span class="pagenum" id="Page_893">893</span></p>




<h2>CHAPTER XLIV<br />

<small id="STORAGE_BATTERIES">STORAGE BATTERIES</small></h2>


<p><b>Introduction.</b>—The practical development of the storage
battery is comparatively recent, although a knowledge of the
phenomena upon which its actions are based, dates back to 1801.
In 1800, the year made memorable by Volta's discovery of the
galvanic battery, Nicholson and Carlisle found that a current
from Volta's cell could decompose water.</p>

<blockquote>

<p>In 1801, Gautherot discovered that if two plates of platinum or silver,
immersed in a suitable electrolyte, be connected to the terminals of
an active primary cell and current be allowed to flow, a small current
could be obtained on an outside circuit connecting these two electrodes
as soon as the primary battery had been disconnected.</p>

<p>Erman found that the positive pole of such a cell, was the pole which
had been connected to the positive pole of the battery.</p>

<p>In 1803, Ritter observed, with gold wire, the same phenomenon as
Gautherot, and constructed the first secondary battery, by superposing
plates of gold, separated by cloth discs, moistened with ammonia.</p>

<p>Volta, Davy, Marianini, and others added somewhat to the knowledge
on the subject, and in 1837, Schoenbein found that peroxide of lead
could be used in secondary batteries.</p>

<p>Sir William Grove next came forward with the discovery that metal
plates, with a layer of oxide on them, acted better than the plain metallic
plates, and Wheatstone and Siemens found still later that peroxide of
lead was the best for such purposes.</p>

<p>In 1842, Grove constructed a gas battery, in which the electromotive
force came from the oxygen and hydrogen evolved in the electrolysis of
water acidulated with sulphuric acid. By means of fifty such cells, he
obtained an arc light.</p></blockquote>
<p><span class="pagenum" id="Page_894">894</span></p>
<blockquote>

<p>Michael Faraday, when electrolyzing a solution of lead acetate, found
that peroxide was produced at the positive, and metallic lead at the
negative pole, and in his "Experimental Researches," he comments on
the high conductivity of lead peroxide, and its power of readily giving
up its oxygen. Although he made no apparent use of this discovery,
it may be considered as the next important step in the development of
the storage battery.</p>

<p>According to Niblett, Wheatstone, de la Rue, and Niaudet were well
aware that peroxide of lead was a powerful depolarizer, but nobody
appears to have made use of this fact until 1860, when M. Gaston Plante
constructed his well known cell with coiled plates. Plante's researches
extended up to 1879, and practically determined the state of the art.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1046" src="images/fig1046.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,046.—One plate or "grid" of a type of storage cell constructed by inserting buttons or
ribbons of the proper chemical substances in perforations. Some such cells use crimped
ribbons of metallic lead for inserting in the perforations, others pure red lead or other
suitable material.</p>
</div>

<blockquote>

<p>As to the theory at this time, it may be stated that Clerk Maxwell,
although the leading electrician of his time, speaks of the storage battery
as storing up a quantity of energy in a manner somewhat analogous
to the ordinary condenser; hence the use of the word "accumulator"
for storage battery.</p>

<p>In 1879, R. L. Metzer did away with the tedious forming process, by
mechanically applying the active material. This important discovery
was not, however, generally known, until 1881, when Camille Faure
obtained important patents concerning the method of shortening the
time of formation.</p></blockquote>
<p><span class="pagenum" id="Page_895">895</span></p>
<blockquote>

<p>Charles F. Brush, working independently of either Faure or Metzer,
arrived at the same result, and the United States courts have decided,
after long litigation, that to him belongs the priority of invention in
this country.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1047" src="images/fig1047.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1048" src="images/fig1048.jpg"
    alt="" /></span>
  </span>
  <span class="trow">
    <span class="tcell"><img id="fig1049" src="images/fig1049.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1050" src="images/fig1050.jpg"
    alt="" /></span>
  </span>
</div>

<p class="hang"><span class="smcap">Figs.</span> 1,047 to 1,050.—Electric Storage Battery Co. plates. Fig. 1,047, "Manchester" positive
plate; <a href="#fig1048">fig. 1,048</a>, box negative plate; <a href="#fig1049">fig. 1,049</a>, "Tudor" positive plate; fig 1,050, pasted
negative plate.</p>
</div>

<p><b>Ques. To what use is the storage battery sometimes
put in electric lighting or power stations?</b></p>

<p>Ans. To carry the "peak" of the load; that excessive portion
of the load which, for instance, in electric lighting stations
<span class="pagenum" id="Page_896">896</span>
has to be carried only for two or three hours a day. To carry
the entire load at minimum hours. To act as equalizer or reservoir.
Also for equipment of annex or substations.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1051" src="images/fig1051.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,051.&mdash;"Unformed" plate of one pattern of Gould storage cell. The particular plate
shown has total outside dimensions of 6&times;6 inches. The clear outline of the grooves indicates
absence of oxides, due to action of "forming" solutions, or charging current.</p>
</div>

<p><b>Theory of the Storage Battery.</b>—The action of the storage
battery is practically the same as that of the primary battery
and it is subject to the same general laws. The cells of a storage
battery are connected in the same way as primary cells, and when
charged is capable of generating a current of electricity in a
manner similar to that of a primary battery. It differs, however,
from the primary battery in that it is capable of being recharged
after exhaustion by passing an electric current through it in a
<span class="pagenum" id="Page_897">897</span>
direction opposite to that of the current on discharge. This
difference constitutes the principal advantage of the storage
battery over the primary battery.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1052" src="images/fig1052.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1053" src="images/fig1053.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,052 and 1,053.—Electric Storage Battery Co., type H "exide" plates. This form of
plate is used for large "stand by" batteries.  Fig. 1,052, positive plate; <a href="#fig1053">fig. 1,053</a>, negative
plate.</p>
</div>

<p><b>Ques. Describe a storage cell.</b></p>

<p>Ans. A storage cell consists of plates or of grids in an electrolyte,
of such a character that the electrical energy supplied to
it is converted into chemical energy (a process called charging).
The chemical energy can be reconverted into electrical energy
(a process called discharging).
<span class="pagenum" id="Page_898">898</span></p>

<p><b>Ques. Describe the electrolyte generally used.</b></p>

<p>Ans. It consists of a weak solution of sulphuric acid which
permits ready conduction of the current from the primary battery,
the greater the proportion of acid within certain limits,
the smaller the resistance offered.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1054" src="images/fig1054.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,054.—Elements of 6 volt 40 ampere hour "Aplco" portable (3 cell) storage battery. The
grids are made from an alloy of lead and antimony; hard lead straps which are burned
together, are used for joining the plates. Specially treated separators are used.</p>
</div>

<p><b>Ques. What is the effect of the current passing through
the electrolyte?</b></p>

<p>Ans. It decomposes the water into oxygen and hydrogen;
this is indicated by the formation of bubbles upon the exposed
surfaces of both plates, these bubbles being formed by oxygen
<span class="pagenum" id="Page_899">899</span>
gas on the plate connected to the positive pole of the primary
battery, and hydrogen on the plate connected to the negative
pole.</p>

<blockquote>

<p>Because, however, the oxygen is unable to attack either platinum or
silver under such conditions, the capacity of such a device to act as an
electrical accumulator is practically limited to the point at which both
plates are covered with bubbles. After this point the gases will begin
to escape into the atmosphere.</p></blockquote>

<p><b>Ques. What is the prime condition for operation of a
storage battery?</b></p>

<p>Ans. The resistance of the electrolyte should be as low as
possible in order that the current may pass freely and with full
effect between the electrodes. If the resistance of the electrolyte
be too small, the intensity of the current will cause the water to
boil rather than to occasion the electrolytic effects noted above.</p>

<p><b>Ques. What happens when the charging current is discontinued,
and the two electrodes joined by an outside
wire?</b></p>

<p>Ans. A small current will flow through the outside circuit,
being due to the recomposition of the acid and water solution.
The process is in a very definite sense a reversal of that by
which the current is generated in a primary cell.</p>

<blockquote>

<p>Hydrogen collected upon the negative plate, which was the cathode, so
long as the primary battery was in circuit, is given off to the liquid
immediately surrounding it, uniting with its particles of oxygen and
causing the hydrogen, in combination with them, to unite with the
particles of oxygen next adjacent. The process is continued until the
opposite positive plate is reached, when the oxygen collected there is
finally combined with the surplus hydrogen, going to it from the surrounding
solution.</p>

<p>This chemical process causes the current to emerge from the positive
plate, which was the anode, so long as the primary battery was in
circuit. The current thus produced will continue until the recomposition
of the gases is complete; then ceasing because these gases, as before
stated, do not combine with the metal of the electrodes.</p></blockquote>
<p><span class="pagenum" id="Page_900">900</span></p>

<p><b>Types of Storage Battery.</b>—There are three classes of storage
cell which are commercially important:</p>

<p>
1.  Plante cells;<br />
2.  Faure cells;<br />
3.  Alkaline cells.<br />
</p>

<p>According to construction secondary cells may be classified
as follows:</p>

<p>
1.  Lead sulphuric acid cells;<br />
2.  Lead copper cells;<br />
3.  Lead zinc cells;<br />
4.  Alkaline zincate cells.<br />
</p>

<blockquote>

<p>The lead sulphuric acid type includes all those cells belonging to the
Plante and Faure groups.</p>

<p>Lead copper cells consist of sheets of metal coated with lead oxide,
serving as the positive electrode, and copper plates for the negative
electrodes. These plates are immersed in a solution of copper sulphate.
Cells belonging to this class are not employed in commercial practice,
being useful only for laboratory experiments.</p>

<p>Lead zinc cells are similar to the preceding type, but differ by having
zinc for the negative electrode, and zinc sulphate for the electrolyte.
The voltage of these cells is slightly higher than that of the ordinary cell,
and their capacity per unit of total weight is high, but they are apt to
lose their charge on open circuit, besides they possess most of the disadvantages
of the Plante cells.</p>

<p>Alkaline zincate cells have copper for the positive, and iron for the
negative electrode. The electrolyte is composed of sodium, or potassium,
zincate. Cells of this type are used to some extent for traction
purposes.</p>

<p>In addition to the above there are some special forms of cell which
do not belong to the four preceding types.</p></blockquote>

<p><b>Ques. Describe the Plante type.</b></p>

<p>Ans. In the Plante type the lead is chemically attacked and
finally converted into lead peroxide, probably after it has gone
through several intermediate changes. The plates are all formed
as positive plates first and then all that are intended for negative
plates are reversed, the peroxide being changed into sponge lead.
<span class="pagenum" id="Page_901">901</span></p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1055" src="images/fig1055.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1056" src="images/fig1056.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,055 and 1,056.—Willard plates; <a href="#fig1055">fig. 1,055</a>, negative plates; <a href="#fig1056">fig. 1,056</a>, positive plates.
Both positive and negative plates are of the Plant&eacute; type, made from one integral piece of
rolled lead. These are grooved plates. The projections are tapered, that is, they are
wider at the base than at the surface, for strength. The center web of each positive plate
is tapered from the top of the plate downward to secure uniform distribution of the current
all over the surface of the plate.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig1057" src="images/fig1057.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,057.—Wood separator for spacing the plates, as used in the Willard storage cells.</p>
</div>
<p><span class="pagenum" id="Page_902">902</span></p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <div class="trow">
    <div class="tcell"><img id="fig1058" src="images/fig1058.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,058.—Positive
       plate.</p></div>
    <div class="tcell"><img id="fig1059" src="images/fig1059.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,059.—Perforated
       rubber separator.</p></div>
    <div class="tcell"><img id="fig1060" src="images/fig1060.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,060.—Wood
       separator.</p></div>
    <div class="tcell"><img id="fig1061" src="images/fig1061.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,061.—Negative
       plate.</p></div>
  </div>
</div>
<div class="table">
  <div class="trow">
    <div class="tcell"><img id="fig1062" src="images/fig1062.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,062.—Hard rubber
      cover.</p></div>
    <div class="tcell"><img id="fig1063" src="images/fig1063.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,063.—Vent
      plug.</p></div>
    <div class="tcell"><img id="fig1064" src="images/fig1064.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,064.—Pillar
      connecting strap.</p></div>
  </div>
</div>
<div class="table">
  <div class="trow">
    <div class="tcell"><img id="fig1065" src="images/fig1065.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,065.—Hard rubber jar.</p></div>
    <div class="tcell"><img id="fig1066" src="images/fig1066.jpg"
    alt="" />
    <p class="hang"><span class="smcap">Fig.</span> 1,066.—Complete element.</p></div>
  </div>
</div>

<p class="hang"><b>Figs. 1,058 to 1,066.—Parts of the Willard "Autex" automobile cells.</b></p>
</div>
<p><span class="pagenum" id="Page_903">903</span></p>

<p><b>Ques. What is done to make the Plante plate more
efficient?</b></p>

<p>Ans. The surfaces are finely subdivided, the following methods
being those common: scoring, grooving, casting, laminating,
pressing, and by the use of lead wool.</p>

<p><b>Ques. Describe the Faure or pasted type.</b></p>

<p>Ans. This form of plate is constructed by attaching the
active material by some mechanical means to a grid proper.
The active material first used for this purpose was red lead,
which was reduced in a short time to lead peroxide when connected
as the positive or anode, or to spongy metallic lead when
connected as the cathode or negative, thus forming plates of the
same chemical compound as in the Plante type.</p>

<blockquote>

<p>The materials used at the present time by the manufacturers for
making this paste are largely a secret with them, but in general they
consist of pulverized lead or lead oxide mixed with some liquid to make
a paste.</p></blockquote>

<p><b>Ques. How do Faure plates compare with those of the
Plante type?</b></p>

<p>Ans. They are usually lighter and have a higher capacity,
but have a tendency to shed the material from the grid, thus
making the battery useless.</p>

<blockquote>

<p>Many ways have been tried for mechanically holding the active material
on the grid, the general method involving a special design in the
shape of the grid. Some of these designs are: 1, solid perforated sheets
of lattice work; 2, corrugated and solid recess plates not perforated;
3, ribbed plates with projecting portions; 4, grid cast around active
material; 5, lead envelopes, and 6, triangular troughs as horizontal ribs.</p></blockquote>

<p><b>The Electrolyte.</b>—Sulphuric acid is generally used as electrolyte;
the acid should be made from sulphur and not from pyrites,
as the latter is liable to contain injurious substances.
<span class="pagenum" id="Page_904">904</span></p>

<p><b>Ques. How is the electrolyte prepared?</b></p>

<p>Ans. One part of chemically pure concentrated sulphuric acid
is mixed with several parts of water. The proportion of water
differs with several types of cell from three to eight parts, as
specified in the directions accompanying the cells.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1067" src="images/fig1067.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,067 to 1,079.—Willard connecting straps and connectors.</p>
</div>
<p><span class="pagenum" id="Page_905">905</span></p>

<p><b>Ques. What test is necessary in preparing the
electrolyte?</b></p>

<p>Ans. In mixing the water and acid, the hydrometer should
be used to test the specific gravity<a id="FNanchor_6" href="#Footnote_6" class="fnanchor">6</a> of both the acid and the
solution. The most suitable acid should show a specific gravity
of about 1.760 or 66&deg; Baum&eacute;.</p>

<p><b>Ques. In preparing the electrolyte, how should the
water and acid be mixed?</b></p>

<p>Ans. The mixture should be made by pouring the acid slowly
into the water, <i>never the reverse</i>. As cannot be too strongly
stated, in mixing, the liquid should be stirred with a clean
wooden stick, the acid being added to the water slowly; the
latter is corrosive and will painfully burn the flesh.</p>

<blockquote>

<p>Distilled or rain water should be used in preparing the electrolyte.
When made, the solution should be allowed to cool for several hours
or until its temperature is approximately that of the atmosphere (60
being the average). At this point it should have a specific gravity of
about 1.200 or 25&deg; Baum&eacute;. If the hydrometer show a higher reading,
water may be added until the correct reading is obtained; if a lower
reading, dilute acid may be added with similar intent.</p>

<p>The electrolyte should never be mixed in jars containing the battery
plates, but preferably in stone vessels, specially prepared for the purpose.
Furthermore, it should never be placed in the cell until perfectly cool.</p></blockquote>

<p><b>Ques. What is the effect of mixing the acid and the
water?</b></p>

<p>Ans. The mixture becomes hot.</p>

<p class="center">Before using, the mixture should be allowed to cool.</p>
<p><span class="pagenum" id="Page_906">906</span></p>

<p><b>Ques. What kind of a vessel should be used?</b></p>

<p>Ans. The vessel should be of glass, glazed earthenware, or
lead.</p>

<p><b>Ques. At what density is the resistance of dilute sulfuric
acid at a minimum?</b></p>

<p>Ans. At 1.260.</p>

<blockquote>

<p>The percentage of concentrated sulphuric acid and of water per
100 parts of the electrolyte for various specific gravities is given by the
following table:</p></blockquote>

<table class="border2">
<caption>SPECIFIC GRAVITY TABLE</caption>
  <tr>
    <th>Sulphuric acid<br />(Per cent.).</th>
    <th>Water<br />(Per cent.).</th>
    <th>Specific gravity<br />of Mixture.</th>
  </tr>
  <tr>
    <td class="bl br tdc">50</td>
    <td class="bl br tdc">50</td>
    <td class="bl br tdc">1.398</td>
  </tr>
  <tr>
    <td class="bl br tdc">47</td>
    <td class="bl br tdc">53</td>
    <td class="bl br tdc">1.370</td>
  </tr>
  <tr>
    <td class="bl br tdc">44</td>
    <td class="bl br tdc">56</td>
    <td class="bl br tdc">1.342</td>
  </tr>
  <tr>
    <td class="bl br tdc">41</td>
    <td class="bl br tdc">59</td>
    <td class="bl br tdc">1.315</td>
  </tr>
  <tr>
    <td class="bl br tdc">38</td>
    <td class="bl br tdc">62</td>
    <td class="bl br tdc">1.289</td>
  </tr>
  <tr>
    <td class="bl br tdc">35</td>
    <td class="bl br tdc">65</td>
    <td class="bl br tdc">1.264</td>
  </tr>
  <tr>
    <td class="bl br tdc">32</td>
    <td class="bl br tdc">68</td>
    <td class="bl br tdc">1.239</td>
  </tr>
  <tr>
    <td class="bl br tdc">29</td>
    <td class="bl br tdc">71</td>
    <td class="bl br tdc">1.215</td>
  </tr>
  <tr>
    <td class="bl br tdc">26</td>
    <td class="bl br tdc">74</td>
    <td class="bl br tdc">1.190</td>
  </tr>
  <tr>
    <td class="bl br tdc">23</td>
    <td class="bl br tdc">77</td>
    <td class="bl br tdc">1.167</td>
  </tr>
  <tr>
    <td class="bl br tdc">20</td>
    <td class="bl br tdc">80</td>
    <td class="bl br tdc">1.144</td>
  </tr>
  <tr>
    <td class="bl br tdc">17</td>
    <td class="bl br tdc">83</td>
    <td class="bl br tdc">1.121</td>
  </tr>
  <tr>
    <td class="bl br tdc">14</td>
    <td class="bl br tdc">86</td>
    <td class="bl br tdc">1.098</td>
  </tr>
  <tr>
    <td class="bl br tdc">10</td>
    <td class="bl br tdc">90</td>
    <td class="bl br tdc">1.068</td>
  </tr>
</table>

<blockquote>

<p>The electrolyte of the desired specific gravity may be purchased ready
for use, but in cases where it is desirable to save freight, the acid may
be diluted at the point of installation.</p></blockquote>

<p><b>Ques. What is the effect of a deep containing vessel?</b></p>

<p>Ans. Parts of the plate surface may do more than their share
of the work due to the difference in the density of the electrolyte
at the top and bottom. The containing vessel should, therefore,
<span class="pagenum" id="Page_907">907</span>
never be deeper than about 20 inches unless some artificial
means of acid circulation be used.</p>

<p><b>Ques. What is the effect of changes in temperature on
the electrolyte?</b></p>

<p>Ans. The resistance of the electrolyte is changed, being less
for increase of temperature.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1080" src="images/fig1080.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,080 to 1,084—Acid hydrometers for liquids
heavier than water. Fig. 1,080, standard storage
battery hydrometer with guiding points designed
for "hydrometer syringe," shot bulb, with red line
at 25 Baum&eacute;, 5 inches long, double scale 10 to 40
Baum&eacute;, 1.050 to 1.400 specific gravity. Fig. 1,081,
plain hydrometer with shot bulb, 5 inches long,
double scale 10 to 40 Baum&eacute;, 1.050 to 1.400 specific
gravity. Figs. 1,082 and 1,083, hydrometer with
small flat bulb, used in car lighting batteries, shot
bulb, 4&frac12; inches long, single scale, reading from
1.100 to 1.250 specific gravity. Fig. 1,084 jar for
hydrometers.</p>
</div>

<p><b>Ques. How should the cells be filled?</b></p>

<p>Ans. Enough of the electrolyte should be poured into the
jars to completely cover the plates, or to within about a half
<span class="pagenum" id="Page_908">908</span>
inch of the top edge of the jar.
Large cells should be filled by
means of an acid proof pump
and rubber hose.</p>

<p><b>Ques. What change
takes place after filling
the jars?</b></p>

<p>Ans. The specific gravity
of the electrolyte will fall considerably,
but will rise again
when the battery is charged.</p>

<p><b>Ques. What may be
said with respect to the
density of the electrolyte?</b></p>

<p>Ans. It should never exceed
1.200 when the battery
is fully charged.</p>

<p><b>Ques. How much electrolyte
is used per 100
ampere hours battery capacity,
on an 8 hour
rating?</b></p>

<p>Ans. About ten pounds;
in automobile batteries, about
four pounds is sufficient.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1085" src="images/fig1085.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,085.—The hydrometer syringe; a
convenient device for testing electric
vehicle cells. By slightly compressing
the bulb and inserting the slender tube through the vent hole in the cover of the cell
sufficient acid may be drawn up to float the hydrometer within the large glass tube, and
the reading can be made at once. The acid is returned to the cell by again compressing
the bulb, and the reading of the next cell taken. The laborious and uncleanly method
of drawing out sufficient acid by a syringe is thus avoided.</p>
</div>
<p><span class="pagenum" id="Page_909">909</span></p>

<p><b>Ques. What may be said with respect to impurities in
the electrolyte?</b></p>

<p>Ans. The electrolyte should be free from chlorine, nitrates,
acetates, iron, copper, arsenic, mercury, and the slightest trace
of platinum.</p>

<blockquote>

<p>Mercury alone has no injurious effect unless it be present in sufficient
quantity to amalgamate the plates, but in combination with any other
metal, may cause local action.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1086" src="images/fig1086.jpg"
    alt="" />
    <img id="fig1087" src="images/fig1087.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1088" src="images/fig1088.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1089" src="images/fig1089.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,086 to 1,089.—The "Champion" Accumulator; views showing parts and assembly.
Fig. 1,086, empty plate; <a href="#fig1087">fig. 1,087</a>, filled plate; <a href="#fig1088">fig. 1,088</a>, complete element, small type;
fig 1,089, cell assembled. The plates are of the envelope type and are made thick. The
active material is held firmly in place by a covering of lead. A few thick plates are used
instead of many thin ones.</p>
</div>

<p>The following tests should be made for impurities before the
electrolyte is poured in the cells:</p>

<blockquote>

<p><b>Chlorine.</b>—To a small sample of the electrolyte add a few drops of
silver solution (20 grains of silver dissolved in 1,000 cu. cm. of water).
A white precipitate indicates chlorine.</p>

<p><b>Nitrates.</b>—Place some of the electrolyte in a test tube, and add 10
grains of strong ferrous sulphate solution. Carefully pour down the
side of the test tube a small amount of chemically pure concentrated
sulphuric acid. A brown stratum between the electrolyte and the
concentrated acid indicates the presence of nitric acid.
<span class="pagenum" id="Page_910">910</span></p>

<p><b>Acetic acid.</b>—Neutralize the electrolyte with ammonia, then add
ferric chloride. If the solution turns red, and is afterwards bleached by
the addition of hydrochloric acid, acetic acid is present.</p>

<p><b>Iron.</b>—Neutralize a sample of the electrolyte with ammonia; boil a
small portion with hydrogen peroxide, and add ammonia or caustic
potash solution until the mixture becomes alkaline. If a brownish red
precipitate forms, it indicates iron.</p>

<p><b>Copper.</b>—If copper be present, a bluish white precipitate will be
formed when ammonia solution is added to the electrolyte.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1090" src="images/fig1090.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,090.—One cell of the Gould storage battery for electric vehicle use. According to the
data given by the manufacturers, this cell, containing four negative and three positive
plates, has a normal charging rate of 27 amperes; a distance rate of 22 amperes for four
hours; a capacity of 81 ampere hours at 3 hours discharge, and of 90 ampere hours at 4
hours discharge. Forty such cells are generally used for an average light vehicle battery.</p>
</div>

<blockquote>

<p><b>Mercury.</b>—This is indicated by an olive green precipitate when a
solution of potassium iodide is added to the electrolyte, or by a black
precipitate when lime water is added.</p>

<p><b>Platinum.</b>—A rough test for traces of platinum is made by pouring
the electrolyte into a cell in which the battery plates are immersed. If
gassing take place for some time on open circuit, it is an indication of
the presence of platinum.</p></blockquote>
<p><span class="pagenum" id="Page_911">911</span></p>

<p><b>Ques. What should be done with old electrolyte?</b></p>

<p>Ans. When a battery is taken down the electrolyte may be
saved and used when re-assembling the battery, providing great
care be exercised when pouring it out of the jar, so as not to draw
off with it any of the sediment. It should be stored in convenient
receptacles, preferably carboys, which have been thoroughly
washed and never used for any other purpose.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1091" src="images/fig1091.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,091.—Phantom view of an "Exide" sparking or ignition battery. It contains three
cells. In this type, the terminal lug has been designed to obviate the creeping of the
electrolyte with its accompanying corrosion. The positive and negative terminals are
for identification.</p>
</div>

<blockquote>

<p>The electrolyte saved in this manner will not, however, be sufficient
to refill the battery, and as some new electrolyte will be required, in
general it is recommended that the old supply be thrown away and all
new electrolyte (1.200 specific gravity) be used when re-assembling.</p></blockquote>

<p><b>Voltage of a Secondary Cell.</b>—This depends on the density
of the electrolyte, the character of the electrodes and condition
of the cell; it is independent of the size of the cell.
<span class="pagenum" id="Page_912">912</span></p>

<p>The voltage of a lead sulphuric acid cell when being charged
is from 2 to 2.5 volts. While the cell is being discharged, it decreases
from 2 to 1.7 volts. The voltage due to the density of
the electrolyte may be calculated from the following formula:</p>

<p class="center"><big>
V = 1.85 + .917 (S - s)</big>
</p>

<p>in which</p>

<p>
V = voltage;<br />
S = specific gravity of the electrotype;<br />
s = specific gravity of water at the temperature of observation.<br />
</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1092" src="images/fig1092.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1093" src="images/fig1093.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Fig.</span> 1,092.—The Exide storage cell. The positive and negative plates are separated by thin
sheets of perforated hard rubber, placed on both sides of each positive plate. The electrolyte
and plates are contained in a hard rubber jar.</p>

<p class="hang"><span class="smcap">Fig.</span> 1,093.—An Exide battery of five cells. The box which holds the cells is usually made
of oak, properly reinforced, with the wood treated to render it acid proof. The terminals
as shown, consist of metal castings attached to the side of the box and plainly marked.</p>
</div>

<p><b>Connection for Charging.</b>—The dynamo cable connections
may be made either before or after filling the cells. In making
these connections great care should be taken to be sure that the
positive terminal of the battery is connected to the positive
lead of the dynamo, and that the negative terminal of the battery
<span class="pagenum" id="Page_913">913</span>
is connected to the negative lead of the dynamo. In order to
insure that the reverse connections are not made accidentally,
the dynamo leads should be tested by a pole tester, and the positive
and negative poles marked red and black respectively.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1094" src="images/fig1094.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,094 to 1,109.—Parts of the "Exide" sparking battery. A, positive plate; B, negative
plate; C, wood separator; D, positive strap; E, negative strap; F, terminal lug; H, connector;
I, terminal bolt connector, stud, thumb nut and hexagonal nut; J, copper washer
for bolt connector; L, hard rubber jar; M, hard rubber cover; N, hard rubber cylinder
vent; O, vent plug for cylinder vent; R, wood case; S, strap handle; T, fitting for strap
handle. The "Exide" sparking battery is also adapted for electric lighting of automobiles,
for head lights, tail lights, side and interior lights.</p>
</div>

<p>The polarity of the dynamo wires being determined, they may
be joined to the proper terminals by means of suitable clamps
or by solder.</p>

<p>Wherever possible the dynamo should be of the direct current,
shunt wound, or special compound type, but in cases where only
alternating current can be obtained, suitable rectifiers or converters
should be used for changing it to direct current.
<span class="pagenum" id="Page_914">914</span></p>

<p><b>Charging.</b>—Before beginning to charge a storage battery, it
should be gone over carefully, and any cell that is not up to the
standard should be disconnected and put in working order
before being replaced. In general, if the current used in charging
be too large, it will waste energy by evolving an excess of heat
and gas; if too small, an insulating deposit of white lead sulphate
will be formed on the positive plate, thereby preventing
the formation of the proper amount of lead peroxide.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1110" src="images/fig1110.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1111" src="images/fig1111.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,110 and 1,111.—Switchboard and motor dynamo circuit connections for charging a
battery from direct current mains.</p>
</div>

<p><b>Ques. How should a battery be charged for the first
time?</b></p>

<p>Ans. It is essential that the current be allowed to enter at
the positive pole at about one-half the usual charging rate prescribed,
but after making sure that all necessary conditions have
been fulfilled, it is possible to raise the rate to that prescribed
by the manufacturers of the battery.
<span class="pagenum" id="Page_915">915</span></p>

<p><b>Ques. What is the usual period for charging a new
battery?</b></p>

<p>Ans. With several of the best known makes of storage battery
the prescribed period for the first charge varies between
twenty and thirty hours.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1112" src="images/fig1112.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1113" src="images/fig1113.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,112 and 1,113.—Switchboard and motor generator circuit connections for charging a
battery from alternating current mains. The connections of a third wire are shown, for
use in case a three phase circuit is available.</p>
</div>

<p><b>Ques. How is the electrolyte affected by the first
charge?</b></p>

<p>Ans. A change of specific gravity occurs. The specific gravity
should be about 1.200 when the solution is poured into the cells.</p>

<blockquote>

<p>At the completion of the first charge, it should, on the same scale
be about 1.225. If it be higher than this, water should be added to the
solution until the proper figure is reached, if it be lower, dilute sulphuric
acid should be added until the hydrometer registers 1.225.</p>

<p>At the first charging of a cell, when the pressure has reached the
required limit, the cell should be discharged until the voltage has fallen
to about two-thirds normal pressure, when the cell should again be
recharged to the normal voltage (2.5 or 2.6 volts).</p></blockquote>
<p><span class="pagenum" id="Page_916">916</span></p>

<blockquote>

<p>The manufacturers of a well known cell of the Plante genus prescribe
for the first charge, half rate for four hours, after which the current may
be increased to the normal power and continued for twenty hours
successively.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1114" src="images/fig1114.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,114.—Plates of Edison storage battery. The positive or nickel plate consists of one or
more perforated steel tubes, heavily nickel plated, filled with alternate layers of nickel
hydroxide and pure metallic nickel in excessively thin flakes. The tube is drawn from a
perforated ribbon of steel, nickel plated, and reinforced with eight steel bands, equidistant
apart, which prevent the tube expanding away from and breaking contact with its contents.
The tubes are flanged at both ends and held in perfect contact with a steel supporting
frame or grid made of cold rolled steel, nickel plated. The negative or iron plate
consists of a grid of cold rolled steel, nickel plated, holding a number of rectangular pockets
filled with powdered iron oxide. These pockets are made up of very finely perforated steel,
nickel plated. After the pockets are filled they are inserted in the grid and subjected to
great pressure between dies which corrugate the surface of pockets and force them into
good contact with the grid.</p>
</div>

<p><b>Ques. What strength of current should be used in
charging a cell?</b></p>

<p>Ans. It should be in proportion to the ampere hour capacity
of the cell.
<span class="pagenum" id="Page_917">917</span></p>

<blockquote>

<p>Thus, as given by several manufacturers, the normal charging rate
for a cell of 40 ampere hours should be five amperes, or one-eighth of
its ampere hour rating in amperes of charging current.</p></blockquote>

<p><b>Ques. What should be the voltage of the charging current
before closing the charging circuit?</b></p>

<p>Ans. The voltage should be at least ten per cent. higher than
the normal voltage of the battery when charged.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1115" src="images/fig1115.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1116" src="images/fig1116.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Fig.</span> 1,115.—Complete element of Edison storage battery with insulators. After the plates are
assembled into a complete element, narrow strips of treated hard rubber are inserted
between the plates, thereby separating and insulating them from each other. The side
insulator is provided with grooves that take the edges of the plates, thereby performing
the dual function of separating the plates and insulating the complete elements from the
steel container. At the ends of the element, that is between the outside negative plates
and container, are inserted smooth sheets of hard rubber. At the bottom, the element
rests upon a hard rubber rack or bridge, insulating the plates from the bottom of container.</p>

<p class="hang"><span class="smcap">Fig.</span> 1,116.—Four Edison cells (type A-4) in wooden tray.</p>
</div>

<p><b>Ques. What indicates the completion of a charge?</b></p>

<p>Ans. When a cell is fully charged the electrolyte apparently
boils and gives off gas freely. The completion of a charge may
<span class="pagenum" id="Page_918">918</span>
be determined by the voltmeter, which will show whether the
normal pressure has been attained.</p>

<p><b>Ques. How should the voltage be regulated during the
first charge?</b></p>

<p>Ans. It should be allowed to rise somewhat above the point
of normal pressure.</p>

<div class="w600">
<table>
  <tr>
    <td><img id="fig1117" src="images/fig1117.jpg"
      alt="" /></td>
    <td>

<table class="border2">
<caption>Electrical Data Edison Cell</caption>
  <tr>
    <th></th>
    <th>B-2</th>
    <th>B-4</th>
    <th>B-6</th>
  </tr>
  <tr>
    <td>Normal output, ampere hours</td>
    <td class="tdc">40</td>
    <td class="tdc">80</td>
    <td class="tdc">120</td>
  </tr>
  <tr>
    <td>Maximum output, ampere hours</td>
    <td class="tdc">48</td>
    <td class="tdc">95</td>
    <td class="tdc">142</td>
  </tr>
  <tr>
    <td>Normal rate of discharge, amperes for five hours</td>
    <td class="tdc">8</td>
    <td class="tdc">16</td>
    <td class="tdc">24 </td>
  </tr>
  <tr>
    <td>Average voltage on normal discharge</td>
    <td class="tdc">1.2</td>
    <td class="tdc">1.2</td>
    <td class="tdc">1.2</td>
  </tr>
  <tr>
    <td>Normal rate of charge, amperes for seven hours</td>
    <td class="tdc">8 </td>
    <td class="tdc">16 </td>
    <td class="tdc">24 </td>
  </tr>
  <tr>
    <td>Maximum rate of "boosting charge" (for short time only)</td>
    <td class="tdc">50 </td>
    <td class="tdc">100 </td>
    <td class="tdc">140</td>
  </tr>
  <tr>
    <td>Length of containing can (determined by number of plates)</td>
    <td class="tdc">1&frac12;</td>
    <td class="tdc">2⅝</td>
    <td class="tdc">3<sup>13</sup>/<sub>16</sub></td>
  </tr>
  <tr>
    <td>Width of containing can</td>
    <td class="tdc">5⅛</td>
    <td class="tdc">5⅛</td>
    <td class="tdc">5⅛</td>
  </tr>
  <tr>
    <td>Height "      "      "</td>
    <td class="tdc">7<sup>15</sup>/<sub>16</sub></td>
    <td class="tdc">7<sup>13</sup>/<sub>16</sub></td>
    <td class="tdc">7&frac34;</td>
  </tr>
  <tr>
    <td>Height over all</td>
    <td class="tdc">8&frac34;</td>
    <td class="tdc">8&frac34;</td>
    <td class="tdc">8⅞</td>
  </tr>
  <tr>
    <td>Weight of each cell alone, lbs.</td>
    <td class="tdc">4.6</td>
    <td class="tdc">7.4</td>
    <td class="tdc">10.5</td>
  </tr>
  <tr>
    <td>Average weight per cell of battery, assembled in trays</td>
    <td class="tdc">5.5</td>
    <td class="tdc">8.7</td>
    <td class="tdc">11.8</td>
  </tr></table>
    </td>
  </tr>
</table>

<p class="hang"><span class="smcap">Fig.</span> 1,117.—Cell of Edison storage battery. The jar or container is of nickel plated sheet steel
with welded seams; the walls are corrugated to give strength. The cell cover, of sheet steel,
has four mountings, two being pockets to contain stuffing boxes about the terminal posts.
One of the other two is a separator which separates spray from the escaping gas while the
battery is charging. The fourth mounting is for filling with electrolyte. The electrolyte
consists of a 21% solution of potash in distilled water with a small per cent. of lithia.
The density of the electrolyte does not change on charge or discharge.</p>
</div>

<p><b>Ques. How often should a battery be charged?</b></p>

<p>Ans. At least once in two weeks, even if the use be only
slight in proportion to the output capacity.</p>

<blockquote>

<p>In charging a storage battery, it is essential to remember the fact that
the normal charging rate is in proportion to the voltage of the battery.</p></blockquote>
<p><span class="pagenum" id="Page_919">919</span></p>

<blockquote>

<p>Thus, a 100 ampere hour battery, charged from a 110 volt circuit at
the rate of ten amperes per hour, would require ten hours to charge, and
would consume in that time an amount of electrical energy represented
by the product of 110 (voltage) by 10 (amperes) which would give
1,100 watts, or 1<sup>1</sup>/<sub>10</sub> kw.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1118" src="images/fig1118.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,118.—Diagram illustrating method of charging storage battery of stationary gas engine
ignition system; the system is simple to install and will give satisfactory results. Two
storage batteries are used, one being charged while the other is operating the sparking
coil. Where charging current is available at the point where the batteries are used,
the following diagram shows the system of connections, which can be easily followed,
A represents the source of charging current and B the bank of lamps (or other resistance,
such as an ordinary rheostat) sufficient to cut down the charging voltage to that required
by the battery. C and D are two double pole double throw knife switches connected at
their hinges to two batteries, E and F, each consisting of a group of cells. G represents
the leads to the sparking coil terminals. From the diagram, it will readily be seen that
by throwing the switches in opposite directions one battery will be charging while the
other battery is discharging to the engine, thus giving a constant source of supply, and
insuring that the spare battery will be full and ready for service by the time the other
is discharged. The method of determining the necessary resistance for cutting down the
line voltage for charging the battery is illustrated by the following example: If a battery
require about 3 amperes for charging, how is this current obtained from a 110 volt circuit?
Each 16 candle power carbon filament lamp in the lamp bank would give approximately
<sup>1</sup>/<sub>3</sub> ampere with the cells in series in the lamp circuit. Therefore, 3 x 3 or 9 lamps should
be used in parallel to give 3 amperes.</p>
</div>

<p><b>Ques. If in charging a battery, one or more of the
cells do not boil at the completion of the charge, or fail
to show the proper voltage, what should be done?</b></p>

<p>Ans. The charging must be continued until the cadmium
test shows the required voltage, but if the prolonging of the charge
be liable to damage the plates in the other cells, the defective
cell or cells should be cut out of circuit when the battery discharges
and then placed in circuit again when the battery is
<span class="pagenum" id="Page_920">920</span>
recharged. If the desired result cannot be attained by this
method, the plates which require additional charging may be
charged in a separate cell.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1119" src="images/fig1119.jpg"
alt="" />
<img id="fig1120" src="images/fig1120.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,119 and 1,120.—Emergency connections for weak ignition battery. It sometimes occurs
through carelessness or neglect, that the storage battery is discharged so low that the
engine explosion will not take place, and it is necessary to run somehow or other for a
short time. In such cases the following suggestion may be followed: If there be two storage
batteries, connect them in series. If there be one storage battery and a set of dry cells,
connect the positive terminal of the storage battery to the negative or outside terminal of
the dry cell; set and connect to the coil leads as if they were one battery. The above
suggestions should only be followed in emergency, for it may injure the coils, and is harmful
to the battery.</p>
</div>

<p><b>Ques. How is the cadmium test made?</b></p>

<p>Ans. A plate of cadmium is mounted in a hard rubber frame
and immersed in the electrolyte. The test consists in taking
voltage readings between the cadmium plate and the positive or
negative plates of the cell. During charge the cadmium plate
reads negative to the negative plate, until the cell is about full,
<span class="pagenum" id="Page_921">921</span>
when the reading should be zero; the charge should be continued
until the cadmium reads 0.2 volt positive to the negative while
charging at the normal rate.</p>

<p><b>Ques. Name some portable instruments that should
be provided for testing batteries.</b></p>

<p>Ans. 1, a hydrometer syringe (specific gravity tester); 2, an
acid testing set (can be used instead of the syringe); 3, a low
reading voltmeter; 4, suitable prods, and 5, a thermometer.</p>

<p><b>Ques. What precaution should be taken in charging
a battery?</b></p>

<p>Ans. Care should be taken not to have a naked flame anywhere
in its vicinity.</p>

<blockquote>

<p>To either charge or discharge a battery at too rapid a rate involves
the generation of heat. Thus, while this is not liable to result in a flame
under usual conditions, the battery may take fire, if it be improperly
connected or improperly used.</p></blockquote>

<p><b>Ques. What is the effect of varying the charging current?</b></p>

<p>Ans. In charging a storage cell, particularly for the first time,
a weaker current than that specified may be used with the same
result, provided the prescribed duration of the charge be proportionally
lengthened. The battery may also be occasionally
charged beyond the prescribed voltage, ten or twenty per cent.
overcharge effecting no injury, although if frequently repeated,
it shortens the life of the battery.</p>

<p><b>Ques. What are the charge indications?</b></p>

<p>Ans. The state of the charge is not only indicated by the
density of the electrolyte and the voltage of the cell, but also by
the <i>color of the plates</i>, which is considered by many authorities
as one of the best tests for ascertaining the condition of a battery.
<span class="pagenum" id="Page_922">922</span></p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1121" src="images/fig1121.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1122" src="images/fig1122.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,121 and 1,122.—Two methods of charging from a direct current lighting system. The simplest method of charging is from
an incandescent light circuit, using lamps connected in parallel to reduce the voltage to that of the battery, the current being
adjusted by varying the number of lamps in circuit. The group of lamps is in series with the battery to be charged, and
the combination is connected across the circuit furnishing the current. If the charging source be a 110-120 volt circuit, and
the rate required be 6 amperes, twelve 16 c. p. or six 32 c. p. lamps, in parallel, and the group in series with the battery,
will give the desired charging rate, unless high efficiency lamps be used, when more will be required. In case a lower charging
rate, say 2 amperes be used, then a proportionately fewer number of lamps will be needed; but the length of time required
to complete the charge will be correspondingly increased. Instead of lamps, as in <a href="#fig1121">fig. 1,121</a>, a rheostat is sometimes used, as
shown in fig 1,122. Its resistance should be such as to produce, when carrying the normal charging current, a drop in volts
equal to the difference between the pressure of the charging source and that of the battery to be charged; thus, if a battery
of three cells, giving 6 volts, is to be charged from a 110 volt circuit at a 6 ampere rate, the resistance would be, according
to Ohm's law,<br />

<span class="table">(110 - 6) &divide; 6 = 17.3 ohms.</span><br />

The carrying capacity of the rheostat should be slightly in excess of the current required for charging. An ammeter with
suitable scale should be inserted in the battery circuit to indicate the current. For charging more than one battery at a time
from a 110 volt circuit, the batteries should be connected in series (positive terminal of one battery to the negative of the
next, and so on). The charging rate should be that of the battery with the lowest rate. The resistance to be inserted will
be less than if only one battery is being charged; where lamp resistance is used, <i>this means more lamps in parallel</i>. Care
should be taken to remove each battery from the circuit as it becomes charged, inserting additional resistance to take its place.</p>
</div>
<p><span class="pagenum" id="Page_923">923</span></p>

<p><b>Ques. What are the colors of the plates?</b></p>

<p>Ans. In the case of formed plates, and before the first charging,
the positives are of a dark brown color with whitish or reddish
gray spots, and the negatives are of a yellowish gray. The whitish
or reddish gray spots on the positive plates are small particles of
lead sulphate which have not been reduced to lead peroxide during
the process of forming, and represent <i>imperfect sulphation</i>.</p>

<blockquote>

<p>As a general rule, the first charging should be carried on until these
spots completely disappear. After this the positive plates should be of
a dark red or chocolate color at the end of the discharge, and of a wet
slate or nearly black color when fully charged. A very small discharge
is sufficient, however, to change them from black to the dark red or
chocolate color.</p>

<p>If the battery has been discharged to a pressure lower than 1.8 volts,
the white sulphate deposits will reappear, turning the dark red color to
a grayish tint in patches or all over the face of the plate, or in the form
of scales of a venetian red color.</p>

<p><i>The formation of these scales</i> while charging indicates that the maximum
charging current is too large and should be reduced until the scales or
white deposits fall off or disappear, after which the current can be
increased again.</p>

<p>During charging, the yellowish gray color of the negatives changes
to a pale slate color which grows slightly darker at the completion of
the charge. The color of the negatives always remains, however, much
lighter than that of the positives.</p></blockquote>

<p><b>Ques. How are the best results obtained in charging?</b></p>

<p>Ans. The rate of charge should be normal, except in cases of
emergency. At such a rate, unless the constant voltage method
be employed, the cell may be considered full when the voltmeter
reads 2.5 volts during charge. The electrolyte should be kept
at uniform density throughout the cell; when water is added,
because of evaporation, it should be added by means of a funnel
reaching to the bottom of the cell. Care should be taken never
to add acid after evaporation; otherwise the electrolyte will be
too heavy. Hydrometer readings should be taken regularly;
<span class="pagenum" id="Page_924">924</span>
the reading is an excellent indication of the amount of charge in the
battery. Hydrometer readings are useless, however, unless the
precaution be taken to keep the electrolyte of uniform density.</p>

<p><b>Ques. What voltage should be used in charging?</b></p>

<p>Ans. At the beginning of the charge the voltage should be
about 5 per cent. higher than the normal voltage of the battery,
unless the latter has been overdischarged, in which case the
difference of pressure should not exceed 2 per cent., otherwise
the current might be too large.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1123" src="images/fig1123.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,123.—Diagram showing charging connections for "Exide" duplex sparking battery.
C, charging source; D, double pole single throw switch; E, single pole single throw switch;
M, lamp resistance "main" battery; R, lamp resistance "reserve" battery.</p>
</div>

<p><b>Ques. In what two ways may batteries be charged?</b></p>

<p>Ans. They may be charged either at constant current or at
constant voltage.</p>

<blockquote>

<p>Although the latter method is considered the better one by many
authorities, it is a fact, nevertheless, that if the charging current be
normal at the beginning of the charge, and no means be provided for
keeping it constant, it will diminish as the charging progresses, thereby
greatly increasing the length of the time required for charging, and
resulting in serious injury to the plates.</p></blockquote>
<p><span class="pagenum" id="Page_925">925</span></p>

<p><b>Ques. How may the charging current be kept constant?</b></p>

<p>Ans. Its voltage should be gradually increased, first to about
10 or 15 per cent. above the voltage of the battery, and kept at
that point nearly to the end of the charge, where in consequence
of the rapid rise of pressure in the battery it might become
necessary to increase the voltage of the current to 30 or 40 per
cent. above the normal of the battery.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1124" src="images/fig1124.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1125" src="images/fig1125.jpg"
    alt="" /></span>
    <span class="tcell"><img id="fig1126" src="images/fig1126.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,124 to 1,126.—Electric Storage Battery Co. chloride cells. The voltage of cells of all
capacities is slightly above 2 volts on open circuit, and during discharge at the 8 hour rate
it varies from that point at the beginning to 1.75 volts at the end.</p>
</div>

<p><b>Ques. What tests should be made while charging?</b></p>

<p>Ans. Occasional voltage and cadmium readings of each cell
should be taken for the purpose of ascertaining their condition
and the behavior of the separate plates.</p>

<p><b>Ques. What tests should be made after charging?</b></p>

<p>Ans. Each cell should be tested with a low reading voltmeter
and hydrometer about once a week. If any cell read low, it
should be cut out and examined to see if any material has been
<span class="pagenum" id="Page_926">926</span>
introduced which would cause a short circuit.  If this trouble
do not exist, the cell should be given an independent charge.</p>

<p><b>Charge Indications.</b>—The state of the charge is not only
indicated by the density of the electrolyte and the voltage of the
cell, but also by the <i>color of the plates</i>, which is considered by
many authorities as one of the best tests for ascertaining the
condition of a battery.</p>

<blockquote>

<p>In the case of formed plates, and before the first charging, the positives
are of a dark brown color with whitish or reddish gray spots and the negatives
are of a yellowish gray. The whitish or reddish gray spots on the
positive plates are small particles of lead sulphate which have not been
reduced to lead peroxide during the process of forming, and represent
<i>imperfect sulphation</i>.</p>

<p>As a general rule the first charging should be carried on until these
spots completely disappear. After this, the positive plates should be of
a dark red or chocolate color at the end of a discharge and of a wet
slate or nearly black color when fully charged. A very small discharge
is sufficient, however, to change them from black to the dark red or
chocolate color.</p>

<p>If the battery has been discharged to a pressure lower than 1.8 volts,
the white sulphate deposits will reappear turning the dark red color to a
grayish tint in patches or all over the surface of the plate, or in the form
of scales of a venetian red color.</p></blockquote>

<p>The <i>formation of these scales</i> during charging indicates that
the maximum charging current is too large and should be reduced
until the scales or white deposits fall off or disappear, after which
the current can be increased again.</p>

<p><b>Ques. Describe the behavior of the electrolyte during
discharge.</b></p>

<p>Ans. There is a definite change in the density of the electrolyte
for a given amount of discharge.</p>

<blockquote>

<p>The density of the electrolyte is, therefore, one of the best indications
of the state of charge, provided, of course, no internal discharge due to
local action takes place. If, when the cell is charged, it show a density
<span class="pagenum" id="Page_927">927</span>
of 1.200, and when discharged 1.130, the difference .07 represents the
total charge. If at any time the density be 1.165, then just one half the
amount of capacity has been taken from the cell.</p>

<p>It is necessary to stir the electrolyte well, in order for these observations
to be reliable.</p>

<p>If the discharge has taken place at a high rate, the cell must stand for
an hour or more before the electrolyte will completely diffuse so that
the density readings are correct.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1127" src="images/fig1127.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,127.—Electric Storage Battery Co., arc lead burning outfit. In assembling a storage
battery element, a negative plate is laid down with a separator on it, then a positive
plate, separator, negative plate, etc. The plates are so placed that all the lugs of the
positive plates are on one side and all the lugs of the negative plates are on the other side.
A strip, consisting of flat strips of lead or lead alloy, having rectangular openings in it of
the same dimensions as the cross section of the lug of the plates, these openings being
spaced to register with the lugs, is then placed over the plate lugs of the positive plates
and a similar strap is placed over the lugs of the negative plates. The lugs are then
burned into integral union with the straps.</p>
</div>

<p><b>Ques. Define the term "boiling."</b></p>

<p>Ans. Boiling means the rapid evolution of gas when a cell is
nearly charged.</p>

<p><b>Ques. What causes boiling?</b></p>

<p>Ans. The amount of sulphate to be converted into peroxide
becomes less and less as the charge progresses and the plates
therefore become virtually smaller, so that the current becomes
too large for the work demanded of it. The result is, that
part of the current not actually used in the formation of peroxide
decomposes the electrolyte into its constituent elements.
<span class="pagenum" id="Page_928">928</span></p>

<p><b>Ques. Why do the gases evolved produce a less milky
appearance of the electrolyte when a battery has been in
use for a considerable time?</b></p>

<p>Ans. The plates are better formed; consequently a larger
charging current can be used without producing "boiling".</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1128" src="images/fig1128.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,128.—Hydrogen gas generator for lead burning. A complete lead burning outfit consists
of the following parts: 1, hydrogen gas generator; 2, trap for cleaning the gas and for
preventing the flame getting back in the generator; 3, air pump; 4, air tank; 5, blow pipe;
6, lead burner's mixing tee; 7, length of 150 feet <sup>5</sup>/<sub>16</sub> inch soft rubber tubing. When the
generator is to be used for lead burning, connect up the different parts of the apparatus
as shown. Fill the trap <sup>2</sup>/<sub>3</sub> full with water and be sure to connect the gas generator to the
nipple on the bottle marked B. The stop cocks N and C must be closed. See that the rubber
plug at D is secured in place. Put the required amount of zinc in the opening at H.
(No. 1 generator requires: 15 lbs. zinc, 9 gals, water, 3 gal. vitriol. No. 2 generator requires:
20 lbs. zinc, 15 gals. water, 5 gals. vitriol). After putting in the zinc, add the water
and then the sulphuric acid, <i>and note that the water must always be put in before the acid</i>.
When making the connection be sure that there are no low points in the hose between E
and N, as water is liable to accumulate at these low places, which will make the gas damp
which is detrimental to the burning. If water get into the line, kink the hose between
F and B, detach the hose at E and blow out the water with air by opening the cocks, N,
C and V. The length of the hose between T and X must not be longer than five feet as
the cocks N and C must always be within the reach of the man who is using the flame.
When ready to use the flame, open N which allows the hydrogen gas to escape. Light the
same with a match and adjust the air cock C until the desired flame is obtained. Different
classes of work require different flames, which can be obtained by changing the tips and by
varying the amount of gas and air with the cocks N and C. When the generator is laid
up for the night, or when the charge is exhausted, pull the hose off at F and draw off the
solution by removing the plug at D. The generator should then be thoroughly washed by
pouring water in A.</p>
</div>
<p><span class="pagenum" id="Page_929">929</span></p>

<p><b>Ques. What may be said of charging a battery as
quickly as possible?</b></p>

<p>Ans. As a general rule, such a procedure should not be
adopted unless the battery be thoroughly discharged.</p>

<p><b>Ques. What precaution should be taken?</b></p>

<p>Ans. The danger to be avoided in rapidly charging a cell is
its tendency to heat.</p>

<p><b>Ques. What apparatus is necessary in charging a battery?</b></p>

<p>Ans. The battery may be charged from direct current mains
having the proper voltage. A current as near uniform as possible
is required, and existing conditions must be met in each separate
case. Sometimes a motor dynamo set with a regulating switchboard
is used. Such an apparatus consists of a direct current
dynamo, driven direct from the shaft of a motor, which, in turn,
is energized by current from the line circuit.</p>

<blockquote>

<p>With a direct current on the line, a direct current dynamo may be
used; but with an alternating current an induction motor is required.
The speed of the motor is governed by a rheostat, and the output of the
dynamo is thus regulated as desired.</p></blockquote>

<p><b>Charging Through the Night.</b>—If an electric vehicle, after
a late evening run, is to be used in the morning, the battery
may be charged during the night without an attendant being
present; but in doing this great care must be taken not to excessively
overcharge.</p>

<p>A careful estimate of the amount of current required should be
made and the rate of charge based on this estimate.</p>

<blockquote>

<p>If, say, 72 ampere hours be required to recharge, and the time available
is nine hours, the average rate of charge must be 8 amperes.</p>

<p>If charging from a 110-volt circuit, the rate at the start should be
about 10 amperes; if from a 500-volt circuit, about 9 amperes; as, in
<span class="pagenum" id="Page_930">930</span>
charging from a source with constant voltage, such as a lightning or
trolley circuit, the rate into the battery will fall as the charge progresses.
This also applies if the charging be done from a mercury arc rectifier
without attendance.</p></blockquote>

<p><b>Ques. What precautions should be taken in charging
a battery out of a vehicle?</b></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1129" src="images/fig1129.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,129.</span>—Interior view Northwestern storage battery. The positive plate is of double grid
construction, and the negative plate consists of a special staggered grid. The separators
used between the plates are hard rubber, ribbed on one side so as to prevent the positive
plate from buckling. It is perforated so as to allow a free circulation of the electrolyte
and to decrease the internal resistance. Rubber separators are better than the commonly
used wood or paper separators because they prevent local action. The flat side of each
separator is placed against a positive plate, preventing shedding or jolting of the active
material of the plate. This checks deterioration. The jars are made of rubber composition;
the walls are thick and the covers well fitted to avoid spilling the electrolyte.
All Northwestern batteries are contained in rubber composition jars. The walls are
thick and the covers fit tightly to prevent spilling the acid. A hard wood box, treated
with a moisture repellant is used for the outer case. These batteries are made in any
voltage desired, the ampere capacity ranging from 25 amp. hrs. to 300 amp. hrs.</p>
</div>

<p>Ans. When a battery is being overhauled, the cells must be
connected together in series and to the charging source in
<span class="pagenum" id="Page_931">931</span>
relatively the same manner as if they were in the vehicle; that is,
the positive (+) terminal of one group of cells must be connected
to the negative (-) terminal of the next group, and the two free
terminals, one positive and the other negative, must be connected
respectively to the positive and negative terminals of the
charging circuit, but not until all of the groups have been connected
in series. Great care must always be taken to have the
polarities correct and the wire or cable for the connections of
ample size to carry, without heating, the heaviest current used
in charging.</p>


<p><b>Charging Small Cells.</b>—For cells of the portable type, having
capacities from 10 to 100 ampere hours, the normal charging and
discharging rate should be about one-tenth the stated capacity,
but the discharging rate may be increased to double this value, in
case of necessity.</p>

<p>If the cells be provided with formed plates and not charged, the
jars should be filled with the proper electrolyte, and then charged
for at least 10 hours steady, or until they boil, then they may be
discharged.</p>

<p>In the case of unformed plates, the charging should be from
30 to 40 hours, until the cells boil, and the plates assume their
proper color.</p>

<p><b>Ques. How are small cells easily charged from 110 or
220 volt circuits?</b></p>

<p>Ans. This may be conveniently done by inserting in one of
the charging leads an incandescent lamp which will pass the
required quantity of current. If the current required be as large
as 10 amperes, a suitable resistance or 10 lamps in parallel, each
passing one ampere, may be used. Great care should be taken
to see that the battery is connected properly.
<span class="pagenum" id="Page_932">932</span></p>

<p><b>Period of Charging a New Battery.</b>—In the case of batteries
provided with formed plates, the first charge should extend over
a period of not less than 30 consecutive hours, without stopping,
if possible, or for periods of not less than 10 hours a day for three
consecutive days. The electrolyte will then commence to "boil"
or "gas," assuming a milky appearance due to the ascending
bubbles of gas. At this stage the density of the electrolyte as
shown by the hydrometer placed in each cell should be at least
1.200; it is essential that the charging should be continued until
every cell boils equally. From this point the charging should be
prolonged until the pressure, as determined by a voltmeter or a
cadmium tester, rises to about 2.55 volts.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1130" src="images/fig1130.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,130.</span>—The Willard underslung battery box for automobiles. The general tendency
in automobile design, is to keep everything off the running board as far as possible, and
to get tool boxes, battery boxes, etc., placed somewhere under cover. To meet these
conditions the box here illustrated is arranged so that it can be underslung beneath the
rear footboard or supported on auxiliary cross members made of strap iron and attached
to the side members of the chassis. It is usually suspended under the rear footboard or
the rear seat. The box has a chemically treated wood lining to make it acid proof. The
lining is so made that there is air space between the battery and the sides of the box,
except at the corners. Ventilation is thus obtained and the battery kept dry. Accumulation
of water or spilled electrolyte in the bottom of the box is prevented by grooves
in the bottom board, extending downward from the corners to an outlet at the center
of the board. The box is also fitted with rubber bushings in the holes where wire
leaves the battery box.</p>
</div>
<p><span class="pagenum" id="Page_933">933</span></p>

<blockquote>

<p>The charging of unformed plates is similar in all respects to that of
formed plates, except that the first charging should extend over a period
of at least 70 consecutive hours without stopping, at the end of which
time the plates should have the characteristic colors of those of a fully
charged battery. If they do not, the charging should be prolonged and
the cell tested for density of electrolyte, and voltage, as already described
until the desired conditions are attained. Then the battery
may be discharged and recharged.</p>

<p>It is probable that a total of 300 to 400 hours of charging with intervening
discharges will be required to form the plates until they acquire
a good color, and the density of the electrolyte becomes stable.</p></blockquote>

<p>In regular charging, the rate should be rapid when the
battery is nearly exhausted, but it should be greatly reduced
at the end of the charge after passing the point of boiling.
Charging at too low a rate is always injurious.</p>

<p><b>Ques. What may be said with respect to the capacity
of a new battery?</b></p>

<p>Ans. A new battery will never give its full capacity till after
about twenty discharges. During this time it should be given
about 25% overcharge. After that, 10% overcharge, that is,
10% more charge than was taken out, will be sufficient for ordinary
work.</p>

<p><b>High Charging Rates.</b>—Occasionally it is desirable to charge
a battery as quickly as possible. As a general rule, such a
procedure should not be adopted unless the battery be thoroughly
discharged, and not then, unless done by a person who
thoroughly understands what he is about; battery makers will
always furnish data and directions to meet emergencies.</p>

<blockquote>

<p>In charging a battery at a high rate, the danger to be avoided is the
tendency of the cells to heat. The troubles that might arise from this
cause may be prevented by immediately reducing the current strength.
The proper rate of charge for a given battery of cells may be thus discovered
by experiment. A battery should never be charged at a high
<span class="pagenum" id="Page_934">934</span>
rate unless it be completely exhausted, since it is a fact that the rate of
charge that it will absorb is dependent upon the amount of energy
already absorbed.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1131" src="images/fig1131.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,131.—Instructions for taking voltage readings ("National" batteries). The batteries
are made up of several cells, usually two or three, each cell representing approximately
2 volts when battery is on "open circuit" (neither charging nor discharging). It is sometimes
advisable to take individual readings of the cells, both to determine on charge
if all the cells be evenly charged, and also on discharge to be sure that the cells are evenly
discharged. To do this, a low-reading voltmeter must be used with prods attached to
the voltmeter leads that can be forced into the terminals so as to insure good contacts.
To test the positive end cell, put the positive prod on the positive terminal of the battery
and the negative prod into small hole back of positive terminal in hard rubber cover.
Middle cell (in 6 volt, type "Y" batteries) is tested by inserting the positive prod in the
small hole back of the positive terminal, and the negative prod in small hole back of
negative terminal. In the 120 ampere hour, Auto type of battery, the middle cell is
tested by inserting the positive prod in the small hole back of the positive terminal and
the negative prod on the middle terminal. The negative end cell is tested by putting
the negative prod on the negative terminal and the positive in the small hole in rubber
cover back of the negative terminal. A charging cell at end of charge should read about
2.55 volts. A fully charged cell on open circuit should read about 2.1 volts. Since open
circuit readings vary under different conditions, as to age, acid, etc., little significance
should be attached to them. A discharged cell voltage will vary considerably with the
many different coils, engines, etc., but in the majority of cases should read between 1.8
to 1.9 volts, while motor is in operation.</p>
</div>

<p>For rapid charging, when a battery has to be charged in four
hours, the current should vary about as follows:</p>

<table>
  <tr>
    <td>40</td>
    <td>per</td>
    <td>cent.</td>
    <td>of</td>
    <td>total</td>
    <td>1st</td>
    <td>hour</td>
  </tr>
  <tr>
    <td>25</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td>2nd</td>
    <td class="tdc">"</td>
  </tr>
  <tr>
    <td>20</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td>3rd</td>
    <td class="tdc">"</td>
  </tr>
  <tr>
    <td>15</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td>4th</td>
    <td class="tdc">"</td>
  </tr>
</table>

<blockquote>

<p>For quick charging in three hours the rates should be: 50 per cent. 1st
hour; 33<sup>1</sup>/<sub>3</sub> per cent. 2nd hour; 16<sup>2</sup>/<sub>3</sub> per cent. 3rd hour.</p></blockquote>
<p><span class="pagenum" id="Page_935">935</span></p>

<p><b>Mercury Arc Rectifier.</b>—This is a device for obtaining direct
current from alternating current for use in charging storage
batteries. The transformation is obtained at a low cost, because
the regulation is obtained from the alternating side of the rectifier,
while the current comes from the direct current side.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1132" src="images/fig1132.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,132 to 1,134.—Mercury arc rectifier outfit, or charging set. The cuts show front, rear,
and side views of the rectifier, illustrating the arrangement on a panel, of the rectifier
tube with its connection and operating devices.</p>
</div>

<p>The theory is as follows: In an exhaust tube having one
or more mercury electrodes, ionized vapor is supplied by the
negative electrode or cathode, when the latter is in a state of
"excitation." This condition of excitation can be kept up only
as long as there is current flowing toward the negative electrode.</p>

<p>If the direction of the voltage be reversed, so that the formerly
negative electrode is now positive, the current ceases to flow,
since in order to flow in the opposite direction it would require
the formation of a new negative electrode, which can be accomplished
only by special means. Therefore, the current is always
flowing toward one electrode—the cathode, which is kept excited
by the current itself. Such a tube would cease to operate on
<span class="pagenum" id="Page_936">936</span>
alternating current voltage after half a cycle if some means were
not provided to maintain a flow of current continuously towards
the negative electrode.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1135" src="images/fig1135.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,135.—Elementary diagram of mercury arc rectifier connections. A, A&acute;, graphite anodes;
B, mercury cathode; C, small starting electrode; D, battery connection; E, and F reactance
coils; G and H, transformer terminals; J, battery.</p>
</div>

<p><b>Ques. Describe the construction and operation of a
mercury arc rectifier.</b></p>

<p>Ans. Fig. 1,135 is an elementary diagram of connections. The
rectifier tube in an exhausted glass vessel in which are two
graphite anodes A, A&acute;, and one mercury cathode B. The small
starting electrode C is connected to one side of the alternating
circuit, through resistance; and by rocking the tube a slight arc
is formed, which starts the operation of the rectifier tube. At
<span class="pagenum" id="Page_937">937</span>
the instant the terminal H of the supply transformer is positive,
the anode A is then positive, and the arc is free to flow between
A and B. Following the direction of the arrow still further, the
current passes through the battery J, through one-half of the
main reactance coil E, and back to the negative terminal G of
the transformer. When the impressed voltage falls below a
value sufficient to maintain the arc against the reverse voltage
of the arc and load, the reactance E, which heretofore has been
charging, now discharges, the discharge current being in the same
direction as formerly. This serves to maintain the arc in the
rectifier tube until the voltage of the supply has passed through
zero, reversed, and built up such a value as to cause the anode A
to have a sufficiently positive value to start the arc between it
and the cathode B. The discharge circuit of the reactance coil E
is now through the arc A'B instead of through its former circuit.
Consequently the arc A'B is now supplied with current, partly
from the transformer, and partly from the reactance coil E. The
new circuit from the transformer is indicated by the arrows enclosed
in circles.</p>

<p><b>Ques. How is a mercury arc rectifier started?</b></p>

<p>Ans. A rectifier outfit with its starting devices, etc., is shown
in figs. 1,132 to 1,134. To start the rectifier, close in order named
line switch and circuit breaker; hold the starting switch in opposite
position from normal; rock the tube gently by rectifier
shaker. When the tube starts, as shown by greenish blue light,
release starting switch and see that it goes back to normal
position. Adjust the charging current by means of fine regulation
switch on the left; or, if not sufficient, by one button of
coarse regulation switch on the right. The regulating switch
may have to be adjusted occasionally during charge, if it be desired
to maintain the charging current approximately constant.
<span class="pagenum" id="Page_938">938</span></p>

<p><b>Capacity.</b>—The unit of capacity of a storage cell is the
<i>ampere hour</i>, that is, the ability to discharge one ampere continuously
for one hour. For instance, a 100 ampere hour battery
will give a continuous discharge of 12&frac12; amperes for eight
hours. It should theoretically give a discharge of 25 amperes
continuously for four hours, or 50 amperes for two hours, but
in reality, the ampere hour capacity decreases with an increase
of discharge rate.</p>

<p>It requires, theoretically .135 ounces of metallic lead on either
element reduced to sponge lead or to lead peroxide to produce
one ampere hour; in practice, from four to six times this amount
is required.</p>

<blockquote>

<p>The reason for this is because it is impossible to reduce all the active
material, to bring every particle in contact with the electrolyte, or to
cause every part to be penetrated by the current.</p></blockquote>

<p>Experiments show that from .5 to .8 ounces of sponge lead,
and from .53 to .86 ounces of metallic lead converted into
peroxide, are required on their respective elements to produce
a discharge of one ampere hour at ordinary commercial rates.</p>

<p>The capacity increases with the temperature, being about one
per cent. for each degree Fahr. increase in temperature.</p>

<p>Battery capacity depends on the size and number of plates;
the quantity of active material present, and the quantity of
electrolyte.</p>

<p>For an eight hour rate of discharge and 60 degrees temperature,
the capacity of American batteries varies from 40 to 60
ampere hours per square foot of positive plate surface ( = 2 &times;
number of positive plates in parallel &times; length &times; breadth).</p>

<p>The following table gives the variation of capacity for
different rates of discharge:
<span class="pagenum" id="Page_939">939</span></p>

<table class="border2">
<caption>Capacity Variation for Different Discharge Rates</caption>
  <tr>
    <th rowspan="2">Discharge rate</th>
    <th colspan="2">Per cent of capacity<br />at 8 hour rate</th>
  </tr>
  <tr>
    <th><b>Plante</b></th>
    <th><b>Faure</b></th>
  </tr>
  <tr>
    <td class="br tdc">8 hour</td>
    <td class="br tdc">100%</td>
    <td class="br tdc">100%</td>
  </tr>
  <tr>
    <td class="br tdc">6 hour</td>
    <td class="br tdc">96%</td>
    <td class="br tdc"> 96%</td>
  </tr>
  <tr>
    <td class="br tdc">4 hour</td>
    <td class="br tdc">80%</td>
    <td class="br tdc">88%</td>
  </tr>
  <tr>
    <td class="br tdc">2 hour</td>
    <td class="br tdc">61%</td>
    <td class="br tdc">70%</td>
  </tr>
  <tr>
    <td class="br tdc">1 hour</td>
    <td class="br tdc">56%</td>
    <td class="br tdc">48%</td>
  </tr>
</table>

<hr class="chap" />

<div class="figcenter">
<img id="fig1136" src="images/fig1136.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,136.</span>&mdash;"Exide" connector puller for removing connectors.</p>
</div>

<p><b>Ques. How may the capacity of a battery be increased?</b></p>

<p>Ans. By mixing organic materials with the lead oxide, <i>but
any such mixture is always accompanied by a rapid deterioration
of the plates</i>.</p>

<p><b>Discharging.</b>—In discharging a battery its voltage should
never be allowed to fall below 1.8 volts, under load, thus leaving
about 30 per cent. of the total capacity unused. The normal
discharging current may be equal to the normal charging current,
but a discharge equal to 3 or 4 times the normal may be given
<span class="pagenum" id="Page_940">940</span>
<span class="pagenum" id="Page_941">941</span>
without injury to the plates. Some types may be discharged at
even six or seven times the normal rate. In such cases, however,
the capacity will be reduced in the same proportion, as before
explained in the paragraph dealing with battery capacities.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1137" src="images/fig1137.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,137 to 1,151.—Parts of the Witherbee battery. 1, jar; 2, inside cover; 3, cover; 4, handle;
5, vent cap; 6, cover, screws, nuts and washers; 7, handle eyes, nuts and washers; 8, rubber
covered nut; 9, spannernut; 10, plate strap for positive plates; 11, plate strap for
negative plates; 12, rubber separator; 13, wood separator; 14, positive group of plates;
15, negative group of plates; 16, positive plate; 17, negative plate; 18, cell connector.
An element consists of a complete set of plates bound together on strap, with wood and
rubber separators for a single cell. Positive plates are brown, negative plates, gray.</p>
</div>

<p><b>Ques. What is the effect of discharging too rapidly?</b></p>

<p>Ans. It tends to break the plates, and in the case of pasted
plates, a very sudden discharge will dislodge the paste.</p>

<p><b>Ques. How is the discharge capacity of a storage battery
stated?</b></p>

<p>Ans. In ampere hours. This, unless otherwise specified, refers
to its output of current at the eight hour rate. Most manufacturers
of automobile batteries specify only the amperage of
the discharge at three and four hours. Thus, at the eight hour
rate, a cell which will discharge at ten amperes for eight hours
is said to have a capacity of eighty ampere hours. It does not
follow that eighty amperes would be secured if the cell were
discharged in one hour. It is safe to say that not more than forty
amperes would be the result with this rapid discharge.</p>

<blockquote>

<p>As a general rule, the one hour discharge rate is four times that of the
normal, or eight hour discharge, and considerations of economy and
prudence suggest that it should never be exceeded, if, indeed, it ever be
employed. The three hour discharge, which is normally twice that of
the eight hour, is usually the highest that is prudent, while the four hour
discharge is the one most often employed in vehicles for the average
high speed riding.</p></blockquote>

<p><b>Ques. What should be the maximum rate of discharge?</b></p>

<p>Ans. The one-hour rate; this when used, should not extend
over fifteen or twenty minutes. In the case of regulating batteries
a forty-five minute rate of discharge may be allowed for one
or two minutes during great fluctuations of load.
<span class="pagenum" id="Page_942">942</span></p>

<p><b>Ques. How does the capacity decrease?</b></p>

<p>Ans. It decreases with the increase in current output.</p>

<blockquote>

<p>An 80 ampere hour cell, capable of delivering 10 amperes for 8 hours,
would, when discharged at 14 amperes, have a capacity of 70 ampere
hours; when discharged at 20, its capacity would be 60; and when discharged
at 40, its capacity will have decreased from 80 to 40 ampere hours.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1152" src="images/fig1152.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,152.</span>—The Edison alternating current rectifier. It consists of an electro-mechanically operated
valve which allows current waves of only one polarity to pass through it from the alternating
current circuit to the battery which is to be charged. An indicating snap switch
of the usual form controls the starting and stopping of the charging current. The rectifier
gives any desired charging rate within its capacity. The illustration shows the rectifier
connected up and charging an ignition battery of five Edison cells. The connections
consist of the usual connecting cord and plug and a charging lead running from the plus
side of the charging terminals on the rectifier to the plus pole of the battery, and another
lead connecting the negative terminals as shown. In turning the snap switch to the
"on" position, the proper charging current will flow into the battery. When charging
is completed, the switch is turned to the "off" position and the battery leads disconnected.</p>
</div>

<p><b>Ques. What, in general, are the indications of the
quantity of electricity remaining within a cell?</b></p>

<p>Ans. The voltage, and the density of the electrolyte.
<span class="pagenum" id="Page_943">943</span></p>

<p><b>Ques. What should be done after discharging?</b></p>

<p>Ans. Whenever possible the battery should be immediately
charged.</p>


<p><b>The Battery Room.</b>—Precautions should be taken to prevent
any direct sunlight falling on the battery cells in glass jars, as
the breakage of such jars due to unequal expansion of the
different portions of the glass, is a source of constant trouble
and danger.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1153" src="images/fig1153.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,153.</span>—Permanent connections for Edison rectifier. As shown, the rectifier is connected
to a small switch and cutout.</p>
</div>

<p>The exclusion of direct sunlight also tends to keep the evaporation
of the electrolyte at a minimum.
<span class="pagenum" id="Page_944">944</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1154" src="images/fig1154.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,154.</span>—Edison Alternating Current rectifier; view with cover open showing parts. B,
primary circuit cord; C, condenser; E, primary relay; F, secondary switch; S, alternating
circuit switch; T, transformer.</p>
</div>

<hr class="chap" />

<div class="figcenter">
<img id="fig1155" src="images/fig1155.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,155.</span>—Vibrating unit of Edison alternating current rectifier. M, permanent magnet;
N, carbon vibrating contact; O, comb radiator; P, primary circuit coil; Q, vibrator adjustment
screw.</p>
</div>
<p><span class="pagenum" id="Page_945">945</span></p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1156" src="images/fig1156.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,156.</span>—Elementary diagram of
connections.</p>
</div>

<blockquote>

<h3>Operation of Edison Rectifier</h3>

<p>The operation of the Edison rectifier
may be explained as follows
with the aid of figs. 1,154 to 1,156
(the parts being uniformly lettered
in the figures): The primary circuit
taken from the alternating current
mains by the cord B, embraces
the primary winding of the transformer
T, a condenser C, and the
coils P, of the vibrating units, <a href="#fig1155">fig.
1,155</a>.</p>

<p>The secondary circuit from the
transformer embraces the massive
carbon and copper contacts (N and
O, <a href="#fig1156">fig. 1,156</a>) which pass only the
positive waves of the alternating
current, for charging batteries or
other duty.</p>

<p>An ammeter and rheostat may be
placed in this charging circuit if the
current is to be varied, or a fixed
connection may be substituted on
the base of the rectifier if it is to be
used for the maximum duty of 8 or
16 amperes.</p>

<p>The vibrating unit (<a href="#fig1155">fig. 1,155</a>),
which operates in a manner similar
to the well known action of a polarized
relay, includes a permanent
magnet M; the coil in the primary
circuit P; the vibrating armature of
steel with removable carbon contact
N; the stationary copper contact
with comb top for heat radiation O,
and the screw Q for adjusting the
amplitude of the armature vibration.</p>

<p>The vibrating armature of each
unit is divided into two parts, which
gives flexibility, affords increased
current capacity and minimizes
sparking, the two leads shown
being connected together in one
circuit.</p>

<p>A primary relay and a secondary
switch (E and F, <a href="#fig1154">figs. 1,154</a> and
1,156), close their contacts when
current is flowing.</p>

<p>Upon failure of the main alternating
current line they operate to open
the charging circuit. A storage battery
is thus prevented discharging
through the rectifier.</p>

<p>Upon resumption of the main
alternating current, the rectifier
starts automatically.</p></blockquote>
<p><span class="pagenum" id="Page_946">946</span></p>

<p>Every battery room should be provided with a water tap and
sink. The floor should be paved with vitrified brick, preferably blue
or yellow in color, of diamond pattern and sloping in all directions
toward suitable drains. A floor of this type can be easily washed
by flooding with water, and its patterns tend to keep it dry
under foot at all times. Wooden floors are rotted very quickly
by acid spillings and by the spray.</p>

<p>The room should be kept absolutely clear of everything,
which may be injured, by the sulphuric acid fumes and it
should be well ventilated to insure the safety and good health
of the attendants.</p>

<p>A battery, even at rest, gives off hydrogen which when diluted
with air forms a mixture which is very liable to explode if brought
in contact with any kind of flame. Unless proper ventilation be
provided, the breaking of the connection when a current is flowing,
or the lighting of a bare flame lamp in the battery room
would be dangerous.</p>


<p><b>Battery Attendants and Workmen.</b>—Those employed in
setting up batteries are liable to suffer from soreness of hands
and the destruction of clothing unless proper precautions be
taken to prevent the same. In order to avoid these troubles,
the boots should be painted with paraffine mixed with an equal
quantity of beeswax.</p>

<p>The clothing should be of woolen material, which, unlike
cotton, is practically unaffected by the acid. If cotton shirts
be worn, they should be dipped in a strong solution of washing
soda and then rough dried.</p>

<p>An apron of sacking, backed with flannel should be worn over
all the other clothes. A bottle of strong ammonia should be
<span class="pagenum" id="Page_947">947</span>
kept in the battery room at all times, and in case of an accidental
splash of acid on the clothes, the immediate application of a
small quantity of the ammonia, by means of the stopper, will
at once neutralize the acid and prevent it burning a hole in
the material. A pail containing water made strongly alkaline
with washing soda should also be kept conveniently at hand
during all operations in the battery room. The hands should be
dipped occasionally in this water in order to prevent the skin
smarting and becoming sore under the action of the acid.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1157" src="images/fig1157.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,157.</span>—Interior of storage battery room showing arrangement of cells. A, are the cell
insulators; B, wooden stringers; C, supporting pieces.</p>
</div>

<blockquote>

<p>If a splash of acid should happen to enter the eye, it should be
washed at once with clean water, warm water preferably, and then put
one or two drops of olive oil into the eye. If olive oil be not immediately
available, any kind of engine oil is better than none at all.</p></blockquote>
<p><span class="pagenum" id="Page_948">948</span></p>


<p><b>Points on Care and Management.</b>—In setting up storage
cells, they should be placed in as few tiers as possible, and in
such a manner that the direct rays of the sun are not allowed to
fall upon the cells. The rays of the sun are likely to crack the
glass. This is probably due to the unequal expansion of the
glass, for it has been found that jars which are carefully annealed
never crack in this manner. Of course, the latter precaution
does not apply to large batteries, where lead lined wooden tanks
or solid lead boxes are used.</p>

<p>In installing plants where expert attendance is not to be had,
it is well to place in the circuit two magnetic cut outs, one set
for maximum current, and the other for minimum voltage, so
that the battery cannot be discharged too low.</p>

<p><b>Ques. How should the cells be placed?</b></p>

<p>Ans. They should be placed as shown in <a href="#fig1137">fig. 1,151</a>, on insulators
A, resting on wooden stringers B, and supporting pieces
C placed on the floor. The insulators are usually of glass
or porcelain, which in certain patterns may be filled with oil, to
insure better insulation as shown in figs. 1,165 and 1,166.</p>

<blockquote>

<p>In setting up a battery, it should be remembered that plates deteriorate
on standing exposed to the air. They should, therefore, be unpacked
and set up immediately on arrival. When they are entirely connected
up, they are ready for the addition of the electrolyte, and for the forming
charge, which they should receive immediately.</p></blockquote>

<p><b>Ques. How should the wooden stringers, shelves, cell
boards, and trays be treated?</b></p>

<p>Ans. They should be thoroughly varnished to insure cleanliness
as well as good insulation.</p>

<blockquote>

<p>Outside of each cell and close to the mouth, melted paraffine should
be applied by means of a brush, so as to form a band about an inch wide,
for the purpose of preventing the electrolyte creeping over the top of
the jar, wetting the outside, and thereby impairing the insulation.</p></blockquote>
<p><span class="pagenum" id="Page_949">949</span></p>

<p><b>Ques. What should be done to avoid waste of current
by leakage?</b></p>

<p>Ans. Each cell of the battery must be thoroughly insulated.</p>

<p><b>Ques. What is the effect of verdigris which forms on
the terminals?</b></p>

<p>Ans. It is a poor conductor and should therefore be removed
and the terminals kept bright and clean to insure the proper
flow of the current.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1158" src="images/fig1158.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,158.</span>—Charging "Champion" battery with charging plug. Where direct lighting
current is available, recharging may be done by means of the charging plug. First
insert the plug in a regular socket. Then screw a 50 c.p. lamp into the plug and
turn on. To tell the positive from the negative, lay both wires on a small piece of
red litmus or test paper moistened. The negative wire makes a mark on the paper.
This wire must go to the negative post of battery. This will fully charge the "6-25-G"
battery in 15 to 20 hours.</p>
</div>

<p><b>Ques. What precautions should be taken in unpacking
cells?</b></p>

<p>Ans. The plates should be handled carefully.  When they
are sent out from the factory already built into sections, they
<span class="pagenum" id="Page_950">950</span>
should be unpacked without disturbing a single plate. In all
cases, every particle of packing, straw, hay and any chips and
bits of parts should be carefully removed, and all the dust
should be blown out of the spaces between the plates by means
of a bellows or other similar device.</p>

<blockquote>

<p>NOTE.—<i>Champion directions for repairs.</i> To replace broken jars in a battery remove
the lid and lift out elements bodily. Empty the good jars with a syringe or by tilting the battery
over. Never put the acid in any vessel except glass, stone or lead. Put new jars in place
same as others and run melted paraffine around the edges. The wax must be broken off the
elements that are to go into new jars and be poured on again. Fill the jars with acid to &frac34;"
from tops. Melt the broken wax in a tin ladle and pour over the acid about &frac12;" thick. Do not
fill with wax to tops of jars. When the wax gets cold it will be found to have shrunk away
from the edges of the jars. Fill up the opening with a little melted paraffine wax by means
of a squirt can. Cut a small hole in the middle of the wax seal for a vent. Smear the brass
posts and terminals and inside of case with vaseline to prevent creeping of the acid. The
"6-25-G" requires one-half gallon of acid and the "6-50-G" one gallon.</p></blockquote>

<blockquote>

<p>Although such particles are good non-conductors, the action of the
sulphuric acid electrolyte carbonizes them, giving them conducting
properties which tend to produce leakage.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1159" src="images/fig1159.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,159 to 1,161.&mdash;"Champion" electric light equipment designed especially for use on
launches, yachts, and country residences. The outfit consists of three essential parts:
1, a dynamo run by belt from main engine; 2, a storage battery, and 3, a switchboard
to regulate, measure and control the current.</p>
</div>

<p><b>Ques. How should the cells be assembled?</b></p>

<p>Ans. In placing the plates or plate sections in the containing
jars or tanks, care should be taken to see that the supporting
frame of paraffined wood bears evenly on the bottom of the jar.
If they do not, wedges of paraffined wood should be placed under
the frame, so as to distribute the weight of the section equally.
Each section should be lowered gently into the jar until it rests
fairly upon the frame, and care should be taken to see that none
of the plates have shifted, and that the section is situated centrally
in the jar, with a small clear space all around.
<span class="pagenum" id="Page_951">951</span></p>

<p><b>Ques. How should the cells be arranged?</b></p>

<p>Ans. They should be so placed that the battery attendant
can see the edges of the plates and consequently the spaces between
them at the same time.</p>

<p><b>Ques. Describe the method of connecting the cells.</b></p>

<p>Ans. This is accomplished by means of solder, bolts and nuts,
or clamps, according to circumstances. The use of solder is not
essential if there be a good surface of the lead strip of one cell
in contact with that of the next, and provided these contact
surfaces have been well cleaned. Usually, the ends of the lead
strips are turned up so that the junction of two cells takes the
form of an inverted T as shown in <a href="#fig1162">fig. 1,162</a>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1162" src="images/fig1162.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,162.</span>—Two storage cells; view showing the inverted T form of connection.</p>
</div>

<p><b>Ques. What precaution should be taken in joining the
terminals of the cells?</b></p>

<p>Ans. The contact at the junctions should be very thorough,
otherwise they will become heated when a current is flowing, and
<span class="pagenum" id="Page_952">952</span>
it is desirable that the connections should include as little lead
strip in the circuit as possible, thereby reducing the amount of
useless resistance.</p>

<blockquote>

<p>Brass or gun metal clamps may be kept clean by brushing them over
with melted paraffin after they have been screwed up tightly. When
thus treated they serve to indicate points of bad contact by heat, generated
at such points, when the current is flowing, softening the paraffin
and changing its normal color. Vaseline and different kinds of anti-sulphuric
acid varnishes, or preparations that are not attacked by the
electrolyte, may also be used for this purpose. It is a good plan to color
the varnish with vermillion or lamp black and paint the positive connections
red and the negative connections black, and also other parts
of the installation for distinguishing the polarities.</p></blockquote>


<p><b>Cell Connections.</b>—The cells may be connected together
either in series or parallel, or in parallel-series or series-parallel
combinations, according to the requirements, but in all cases
it is best to use the simplest arrangement practicable.</p>

<blockquote>

<p>For instance: if the cells employed in an installation requiring 110
volts, have only half the capacity required, and 55 cells give the desired
voltage, then the number of cells must be increased to 110, and theoretically
the required number of amperes hours at 110 volts may be
obtained in one of two ways: 1, by connecting the cells in pairs in parallel
and then coupling the pairs together in series, and 2, by arranging the
110 cells in two complete batteries of 55 cells each connected in series,
then coupling the two batteries in parallel.</p>

<p>The first method is quite impracticable, however, as the slightest
difference between the voltages of the two cells of any pair will result
<span class="pagenum" id="Page_953">953</span>
in the one having the greater pressure discharging into the other, thereby
causing the entire battery to quickly deteriorate.</p></blockquote>

<blockquote>

<p>NOTE.—<i>To determine the positive wire.</i> Without a voltmeter, the positive terminal
of the charging circuit can be determined by attaching a piece of clean lead to each wire which
is to be connected to the battery, and immersing them, without touching each other, in a
glass or other insulating vessel containing water to which is added a drop or two of sulphuric
acid. After the current has passed through the circuit for a short time, the positive lead will
commence to discolor, and, if left long enough, will turn brown. Bubbles will arise from the
two terminals immersed, the larger and more frequent ones being from the negative, the
smaller ones from the positive.</p>

<p>NOTE.—<i>Method of disconnecting "National" cells.</i> There are two methods of disconnecting
the cells employing link connectors. First a ⅝ inch bit or twist drill may be used,
boring down into the top of the posts about &frac14; inch. The link will then be loosened and can
be removed. This leaves the link, as well as the post, in good condition for reburning. Second
the link may be cut in the center. A flame should be played on the top of the post, at the
same time grasping the end of the half link firmly with pliers. When the connection has
become warmed (care being taken not to melt the lead) the half link can be twisted loose from
the port. New links may be used if desired in re-assembling the cells. It is not necessary to
remove the covers from the element, the links may be cut in the center and the plates removed
from the jars without removing the links from the ports. The links can be afterwards reburned
together in the center. When the cells are equipped with "T" or "L" straps, they
should be cut apart with hack saw or chisel midway between the cells, and in re-assembling,
burned together at this point.</p></blockquote>

<p><b>Battery Troubles.</b>—To successfully cope with faults in
storage batteries, there are two requisites: 1, a thorough knowledge
of the construction and principle of operation of the battery,
and 2, a well ordered procedure in looking for the source of
trouble. The faults which are usually encountered by those who
operate storage batteries are here given.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1163" src="images/fig1163.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig. 1,163.</span>—Arrangement of battery cells and stand. A, cable lugs; B, bus bars; C, glass
tanks; D, plate; E, glass insulators; Q, vitrified brick; O, lead washers. Battery cells
are set up on stands; the one shown being built for a 100 ampere battery. Larger sizes
would, of course, require heavier stands, and if space be limited, the cells may be set
in rows, one above the other. However, it is evidently much better to place the cells in
single rows, where they will be convenient for inspection and repairs or any work that
has to be done on them. There are several other ways of setting a battery, one of
which is to place the stringers on the floor, on vitrified brick or some other insulator, and
then place trays filled with sand on the stringers, setting the cells in the trays on glass
insulators. The battery room should be dry, clean, well ventilated and free from metal
work, also neither too hot nor too cold. Too high a temperature in the battery will
shorten the life of the plates, and although there is no danger of the battery freezing, a
low temperature, while it is maintained, reduces the capacity; otherwise cold has no ill
effect on the battery. A good temperature for the battery room is about 60&deg; F.
A damp, dirty room is conductive to grounds and surface leakage, and there is danger
of impurities getting into the cells. If the room be very damp the electrolyte may absorb
enough moisture to cause the cells to overflow. Strong floors are necessary to support
a battery, as one of a 100 ampere, 125 volt capacity weighs from 12 to 13 tons. A wood
floor may be used, but a cement floor is better, and a glazed vitrified brick floor is better
still. Wooden floors will rot quickly from the acid, which is sure to get onto it more or
less; a cement floor will be disintegrated if too much acid get onto it. This kind of floor
forms a first class ground if there be any chance for one; the glazed brick floor is not
affected by the acid and is an insulator.</p>
</div>
<p><span class="pagenum" id="Page_954">954</span></p>

<p><b>Short Circuiting.</b>—A form of derangement that may occasionally
affect storage batteries is short circuiting. It may be
caused by some of the active material—if the cell be of the
pasted variety—scaling off and dropping between the plates, or
by an over collection of sediment in the bottom of the cell.</p>

<blockquote>

<p>Should the operator suspect trouble with his battery he may discover
a short circuited cell by the marked difference in color of the plates or
of the specific gravity of the electrolyte, as compared with the other
cells. No particular damage will be caused, if the trouble be discovered
and removed before these symptoms become too marked.</p>

<p>If a foreign substance has become lodged between the plates, it may
be removed by a wood or glass instrument.</p>

<p>If some of the active material has scaled off, it may be forced down
to the bottom of the jar. If excessive sediment be found, the jar and
plates should be washed carefully, and reassembled.</p></blockquote>

<p>A cell that has been short circuited may be disconnected from
the battery and charged and discharged several times separately
which may remedy the trouble.</p>

<p><b>Ques. How are internal short circuits indicated?</b></p>

<p>Ans. Short circuits in a cell are indicated by short capacity,
low voltage and low specific gravity, excessive heating and
evaporation of the electrolyte.</p>

<p><b>Ques. How are internal short circuits located?</b></p>

<p>Ans. If the trouble cannot be located by the eye, the battery
should be connected in series and discharged at the normal rate
through suitable resistance. If a suitable rheostat be not available,
a water resistance may be used.</p>

<blockquote>

<p>This consists of a receptacle (which must not be of metal) filled with
very weak acid solution, or with salt water in which are suspended two
metal plates, which are connected by wires through an ammeter. The
current may be regulated by altering the distance between the plates,
or by varying the strength of the solution. As the discharge progresses
the voltage will gradually decrease, and it should be frequently read at
<span class="pagenum" id="Page_955">955</span>
the battery terminals; as soon as it shows a sudden drop, the voltage of
each cell should be read with a low reading voltmeter.</p>

<p>While the readings are being taken, the discharge rate should be kept
constant and the discharge continued until the majority of the cells
read 1.70 volts; those reading less should be noted. The discharge
should be followed by a charge until the cells which read 1.70 volts are
up, then the low cells should be cut out, examined, and the trouble
remedied.</p></blockquote>

<p><b>Overdischarge: Buckling.</b>—On account of unequal expansion
of the two sides of a plate, or certain portions thereof, the
strains thus set up may distort it and cause it to assume a buckled
shape, that is, bent so one side is concave.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1164" src="images/fig1164.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,164.—Method of straightening a buckled plate. Buckling is caused by the unequal
expansion of the plates which is due to the sulphate lodging on the plates, thus preventing
action taking place at that point; and by excessive charging. If the plates be not badly
buckled, they can be placed between 2 boards and with a little pressure, can be straightened
out.</p>
</div>

<blockquote>

<p>Buckling is due always to over discharge on either the whole, or some
portion of the plate. Occasional buckling may occur with too rapid
charge and discharge.</p></blockquote>

<p><b>Sulphation of Plates.</b>—During discharge a storage cell deteriorates
on account of the formation of lead sulphate over the
surface of the plates. This lead sulphate is the product of the
<span class="pagenum" id="Page_956">956</span>
chemical combination of active material with the electrolyte.
It is a non-conductor, white in color and of greater volume, in
proportion than the active material. When the discharge is
over prolonged, sulphation is evidenced by the electrodes becoming
lighter in color, because of the sulphate which lessens the
active surface.</p>

<hr class="chap" />

<div class="figcenter">
<div class="table">
  <span class="trow">
    <span class="tcell"><img id="fig1165" src="images/fig1165.jpg"
    alt="" /></span>
  <span class="tcell"><img id="fig1166" src="images/fig1166.jpg"
    alt="" /></span>
  </span>
</div>
<p class="hang"><span class="smcap">Figs.</span> 1,165 and 1,166.—Oil Insulator; <a href="#fig1165">fig. 1,165</a>, general view; <a href="#fig1166">fig. 1,166</a>, sectional view. Whenever
a number of open cells are in use, unless precautions be taken, electrical leakage between
the cells invariably occurs. This leakage is due chiefly to the semi-conducting nature of
the thin layer of moisture which frequently covers not only the glass containing cells,
but the unimmersed parts of the elements, and even the shelves on which the cells rest.
To prevent this waste of energy, the outside of the cells should occasionally be well cleaned
and thoroughly dried. A little vaseline or tallow may then be rubbed over them to
advantage. The shelves or supports for the cells, should either be well varnished or coated
with paraffin wax. Electrical leakage is greatly reduced if each cell be mounted on a
glass or earthenware insulator, as shown in the illustrations. The insulator here shown
is in two parts and of a mushroom shape. The lower cup contains a small quantity of
some non-evaporating oil, and as the conducted moisture cannot bridge across this, a
nearly perfect insulating medium is obtained. These insulators are made in various
sizes and may be obtained in earthenware or glass. Those made of glass are found to
give the best results.</p>
</div>

<p><b>Ques. Name some causes of sulphation.</b></p>

<p>Ans. It is sometimes caused by a too weak or too strong acid
solution, but more generally by continued over discharging, or
too rapid discharging of the batteries, or by allowing them to
remain uncharged for long periods of time.</p>

<p><b>Ques. What is the effect of sulphation?</b></p>

<p>Ans. It tends to cause shedding of the active material, buckling
of plates, loss of capacity, increase of resistance and consequent
reduction of efficiency, and increase of temperature with
<span class="pagenum" id="Page_957">957</span>
flow of current. A sufficient amount of lead peroxide and sponge
lead must be retained on the plates to reduce this resistance,
otherwise the charging current cannot flow through the active
material and regenerate the battery.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1167" src="images/fig1167.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,167.—Illustrating method of placing plates in glass jars.</p>
</div>

<p><b>Ques. What should be done in case of sulphation?</b></p>

<p>Ans. Charge the battery below the maximum rate, necessarily
prolonging the charge, until the plates assume the proper
color. This is a tedious task, but it must not be hastened, as
rapid charging will cause serious buckling.</p>

<hr class="tb" />

<blockquote>

<p>NOTE.—<i>How to destroy acid vapor in storage battery rooms</i>: The best remedy is a
good system of thorough and rapid ventilation; failing this the evil effect of the acid may be
minimized by the fumes of a powerful alkali such as ammonia, which will readily combine with
the sulphuric acid to form sulphate of ammonia, an inert and harmless salt. If the use of
liquid ammonia be objectionable, the granulated carbonate of ammonia will do equally well.
The ammonia fumes are best obtained by placing dilute ammonia in shallow dishes, so that an
extensive evaporating surface is obtained. In the same way the corroding dew which is so
frequently deposited on the lugs and connectors of storage battery elements may readily be
neutralized by the application of a solution of ammonia, or even common washing soda. A
good method of protecting metal work in battery rooms is to smear it over evenly with vaseline.</p></blockquote>
<p><span class="pagenum" id="Page_958">958</span></p>

<blockquote>

<p>The charging should be done at low rates. Discharge should not be
carried below 1.8 volts per cell, and the charging current should be
stopped when each cell shows 2.4 volts.</p>

<p>If the plates be in a very bad condition, a little of the white sulphate
deposit on each of the positive plates may be removed with a stick, thus
exposing a part of the good surface to the action of the electrolyte.</p>

<p>If the positive plates cannot be restored to their proper color as directed,
it is cheaper to replace them by a new set, rather than to attempt
their recovery by means of reversals.</p></blockquote>


<table class="border3">
<caption>Electrical Data on "National" Cells<br />
<span class="small">(Size of plate 4⅞" &times; 8⅝")</span></caption>
  <tr>
    <th colspan="2">Number of Plates per cell</th>
    <th>5</th>
    <th>7</th>
    <th>9</th>
    <th>11</th>
  </tr>
  <tr>
    <td rowspan="3">Discharge in amperes</td>
    <td class="br">{for 4 hours</td>
    <td class="br tdc">12</td>
    <td class="br tdc">18</td>
    <td class="br tdc">24</td>
    <td class="br tdc">30</td>
  </tr>
  <tr>
    <td class="br">{for 5 hours</td>
    <td class="br tdc">10&frac14;</td>
    <td class="br tdc">15&frac14;</td>
    <td class="br tdc">20&frac12;</td>
    <td class="br tdc">25&frac12;</td>
  </tr>
  <tr>
    <td class="br">{for 6 hours</td>
    <td class="br tdc">9&frac14;</td>
    <td class="br tdc">13&frac34;</td>
    <td class="br tdc">18&frac12;</td>
    <td class="br tdc">23</td>
  </tr>
  <tr>
    <td rowspan="3">Ampere hour capacity</td>
    <td class="br">{at 4 hour rate</td>
    <td class="br tdc">48</td>
    <td class="br tdc">72</td>
    <td class="br tdc">96</td>
    <td class="br tdc">120</td>
  </tr>
  <tr>
    <td class="br">{at 5 hour rate</td>
    <td class="br tdc">51</td>
    <td class="br tdc">76</td>
    <td class="br tdc">102</td>
    <td class="br tdc">127</td>
  </tr>
  <tr>
    <td class="br">{at 6 hour rate</td>
    <td class="br tdc">55</td>
    <td class="br tdc">83</td>
    <td class="br tdc">110</td>
    <td class="br tdc">138</td>
  </tr>
  <tr>
    <td rowspan="3">Outside measurements of rubber jar, in inches</td>
    <td class="br">{Length</td>
    <td class="br tdc">1⅞</td>
    <td class="br tdc">2⅝</td>
    <td class="br tdc">3⅜</td>
    <td class="br tdc">4<sup>3</sup>/<sub>16</sub></td>
  </tr>
  <tr>
    <td class="br">{Width</td>
    <td class="br tdc">5<sup>5</sup>/<sub>16</sub></td>
    <td class="br tdc">5<sup>5</sup>/<sub>16</sub></td>
    <td class="br tdc">5<sup>5</sup>/<sub>16</sub></td>
    <td class="br tdc">5<sup>5</sup>/<sub>16</sub></td>
  </tr>
  <tr>
    <td class="br">{Height</td>
    <td class="br tdc">11&frac34;</td>
    <td class="br tdc">11&frac34;</td>
    <td class="br tdc">11&frac34;</td>
    <td class="br tdc">11&frac34;</td>
  </tr>
  <tr>
    <td class="br" colspan="2">Weight of cell complete, in lbs</td>
    <td class="br tdc">14&frac14;</td>
    <td class="br tdc">19&frac14;</td>
    <td class="br tdc">24&frac14; </td>
    <td class="br tdc">29&frac34;</td>
  </tr>
  <tr>
    <td class="br" colspan="2">Weight of electrolyte, in lbs</td>
    <td class="br tdc">1</td>
    <td class="br tdc">2</td>
    <td class="br tdc">3&frac12;</td>
    <td class="br tdc">5</td>
  </tr>
</table>

<p><b>Lack of Capacity.</b>—This is usually due to the clogging of
the pores in the plate with sulphate which is invisible because the
surface of the plate is maintained in proper condition but the
<span class="pagenum" id="Page_959">959</span>
interior portions of the active material have not been thoroughly
reduced. To correct this condition, the battery should be given
a prolonged overcharge at low current rates, say about one fourth
the normal 8 hour charging rate.</p>

<blockquote>

<p>NOTE.—<i>Oxide of lead</i>, <i>litharge</i>, or <i>plumbic oxide</i> is sometimes found native as lead ochre,
and may be artificially made by heating the carbonate or nitrate. It is usually prepared on
a larger scale by heating the lead in air. When the metal is only moderately heated, the oxide
forms a yellow powder which is known as massicot, but at a higher temperature the oxide melts,
and on cooling, it forms a brownish scaly mass, which is called flake litharge. The scaly
pieces are afterwards ground between stones under water, forming buff or levegated litharge.
The litharge of commerce often has a reddish yellow color, due to the presence of some of the
red oxide of lead, and frequently from one to three per cent. of finely divided metallic lead is
found mixed with it. When heated to dull redness litharge assumes a dark brown color, and
becomes yellow again on cooling. At a bright red heat it fuses and readily attacks clay crucibles,
forming silicate of lead. Litharge is a most powerful base, and has a strong tendency to
form basic salts. Hot solution of alkalies, as potash or soda, readily dissolve it, and on cooling,
it crystalizes out in the form of beautiful pink crystals.</p></blockquote>

<blockquote>

<p>Falling off in the capacity may be caused by a dry cell, due to a
leaking jar; some or all of the cells may be in a state of incomplete
charge, due to the battery having been run too low and not sufficiently
charged; or the plates may be short circuited, either by the sediment
(deposit in the bottom of the jar) getting up to the bottom of the plates
or by something that has fallen into the cell.</p></blockquote>

<hr class="chap" />

<table>
  <tr>
    <td>
<table class="border2">
<caption>Electrical Data on "American" Cells</caption>
  <tr>
    <th>Normal<br />Capacity</th>
    <th colspan="4">Number of 30 volt Tungsten lamps that can be run with 16 cells in series for 2, 4, 6 or 8 hours</th>
  </tr>
  <tr>
    <th>Ampere<br />hours</th>
    <th>2 hours</th>
    <th>4 hours</th>
    <th>6 hours</th>
    <th>8 hours</th>
  </tr>
  <tr>
    <td class="br tdc">40</td>
    <td class="br tdc">14</td>
    <td class="br tdc">9</td>
    <td class="br tdc">8</td>
    <td class="br tdc">7</td>
  </tr>
  <tr>
    <td class="br tdc">60</td>
    <td class="br tdc">17</td>
    <td class="br tdc">14</td>
    <td class="br tdc">12</td>
    <td class="br tdc">10</td>
  </tr>
  <tr>
    <td class="br tdc">80</td>
    <td class="br tdc">28</td>
    <td class="br tdc">18</td>
    <td class="br tdc">15</td>
    <td class="br tdc">14</td>
  </tr>
  <tr>
    <td class="br tdc">120</td>
    <td class="br tdc">42</td>
    <td class="br tdc">27</td>
    <td class="br tdc">24</td>
    <td class="br tdc">21</td>
  </tr>
  <tr>
    <td class="br tdc">160</td>
    <td class="br tdc">57</td>
    <td class="br tdc">37</td>
    <td class="br tdc">31</td>
    <td class="br tdc">28</td>
  </tr>
  <tr>
    <td class="br tdc">20</td>
    <td class="br tdc">71</td>
    <td class="br tdc">45</td>
    <td class="br tdc">40</td>
    <td class="br tdc">35</td>
  </tr>
  <tr>
    <td class="br tdc">250</td>
    <td class="br tdc">88</td>
    <td class="br tdc">56</td>
    <td class="br tdc">50</td>
    <td class="br tdc">44</td>
  </tr>
  <tr>
    <td class="br tdc">300</td>
    <td class="br tdc">106</td>
    <td class="br tdc">70</td>
    <td class="br tdc">60</td>
    <td class="br tdc">52</td>
  </tr>
  <tr>
    <td class="br tdc">350</td>
    <td class="br tdc">124</td>
    <td class="br tdc">81</td>
    <td class="br tdc">71</td>
    <td class="br tdc">62</td>
  </tr>
  <tr>
    <td class="br tdc">400</td>
    <td class="br tdc">142</td>
    <td class="br tdc">91</td>
    <td class="br tdc">81</td>
    <td class="br tdc">71</td>
  </tr>
</table>
</td>

    <td>
<img id="fig1168" src="images/fig1168.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,168.&mdash;"American" cell.</p>
</td>
  </tr>
</table>

<p><b>Ques. What action takes place when a battery stands
idle for some time?</b></p>

<p>Ans. It loses part of its charge, due to local losses in the cells.</p>

<p><b>Ques. How should batteries be treated, when used but
occasionally?</b></p>

<p>Ans. If a battery is not to be used for several days, it should
first be fully charged before standing; if it continue idle, a
<span class="pagenum" id="Page_960">960</span>
freshening charge should be given every two weeks, continuing
the charge when the cells begin to gas freely.</p>

<p><b>Ques. What should be done in case of lack of capacity?</b></p>

<p>Ans. If the current consumption be normal, there may be
poor connections or trouble in the battery; there may be a dry
cell, due to a leaking jar; some or all of the cells may be in a state
of incomplete charge, due to the battery having been run too low
and not sufficiently charged, or the plates may be short circuited,
either by the sediment (deposit in the bottom of the jar) getting
up to the bottom of the plates or by something that has fallen
into the cell.</p>

<h3></h3>

<table class="border3">
<caption>Electrical Data on "Autex" Cells<br />

<span class="small">(Standard plates; size, 5&frac34;" x 8⅝")</span></caption>
  <tr>
    <td colspan="2">Number of Plates</td>
    <td class="br tdc">7</td>
    <td class="br tdc">9</td>
    <td class="br tdc">11</td>
    <td class="br tdc">13</td>
    <td class="br tdc">15</td>
    <td class="br tdc">17</td>
    <td class="br tdc">19</td>
    <td class="br tdc">21</td>
  </tr>
  <tr>
    <td colspan="2">Discharge in Amperes for 4 hours</td>
    <td class="br tdc">21</td>
    <td class="br tdc">28</td>
    <td class="br tdc">35</td>
    <td class="br tdc">42</td>
    <td class="br tdc">49</td>
    <td class="br tdc">56</td>
    <td class="br tdc">63</td>
    <td class="br tdc">70</td>
  </tr>
  <tr>
    <td rowspan="3">Outside  Measurements<br />Rubber Jars in inches.</td>
    <td class="br">{Length</td>
    <td class="br tdc">2&frac34;</td>
    <td class="br tdc">3&frac12;</td>
    <td class="br tdc">4&frac14;</td>
    <td class="br tdc">5</td>
    <td class="br tdc">5&frac34;</td>
    <td class="br tdc">6&frac12;</td>
    <td class="br tdc">7&frac14;</td>
    <td class="br tdc">8</td>
  </tr>
  <tr>
    <td class="br">{Width</td>
    <td class="br tdc">6⅛</td>
    <td class="br tdc">6⅛</td>
    <td class="br tdc">6⅛</td>
    <td class="br tdc">6⅛</td>
    <td class="br tdc">6⅛</td>
    <td class="br tdc">6⅛</td>
    <td class="br tdc">6⅛</td>
    <td class="br tdc">6⅛</td>
  </tr>
  <tr>
    <td class="br">{Height</td>
    <td class="br tdc">12⅜</td>
    <td class="br tdc">12⅜</td>
    <td class="br tdc">12⅜</td>
    <td class="br tdc">12⅜</td>
    <td class="br tdc">12⅜</td>
    <td class="br tdc">12⅜</td>
    <td class="br tdc">12⅜</td>
    <td class="br tdc">12⅜</td>
  </tr>
  <tr>
    <td rowspan="3">Weight in Pounds</td>
    <td class="br">{Element</td>
    <td class="br tdc">15&frac34;</td>
    <td class="br tdc">20&frac14;</td>
    <td class="br tdc">24&frac14;</td>
    <td class="br tdc">29&frac34;</td>
    <td class="br tdc">34</td>
    <td class="br tdc">38&frac12;</td>
    <td class="br tdc">43</td>
    <td class="br tdc">47&frac12;</td>
  </tr>
  <tr>
    <td class="br">{Electrolyte</td>
    <td class="br tdc">4&frac12;</td>
    <td class="br tdc">5</td>
    <td class="br tdc">5&frac34;</td>
    <td class="br tdc">6&frac14;</td>
    <td class="br tdc">7</td>
    <td class="br tdc">7&frac34;</td>
    <td class="br tdc">8&frac12;</td>
    <td class="br tdc">9&frac34;</td>
  </tr>
  <tr>
    <td class="br">{Complete Cell</td>
    <td class="br tdc">22</td>
    <td class="br tdc">28</td>
    <td class="br tdc">34&frac14;</td>
    <td class="br tdc">40&frac12;</td>
    <td class="br tdc">47</td>
    <td class="br tdc">53&frac14;</td>
    <td class="br tdc">59&frac12;</td>
    <td class="br tdc">66</td>
  </tr>
</table>

<blockquote>

<p>NOTE.—<i>Peroxide of lead, pure oxide or plumbic dioxide</i> is the true active material in all
forms of lead storage cell. This lead salt is found native as the mineral plattnerite. It is
a heavy lead ore, forming black, lustrous, six sided prisms. It may be prepared from the red
oxide by boiling it in fine powder, with nitric acid diluted with five parts of water, or by treating
the carbonate when suspended in water with a stream of chlorine gas, and then thoroughly
washing and drying it. It is reduced to a lower oxide on heating or by exposure to bright
sunlight. This salt readily imparts oxygen to other substances; it becomes heated to redness
when thrown into sulphuric dioxide, and takes fire when triturated with sulphur—hence this
oxide is a common ingredient in lucifer match composition. When used in primary or secondary
batteries it readily imparts its oxygen to nascent hydrogen, forming water, and thus it acts
as a powerful depolarizer. When robbed of its oxygen, it readily becomes reoxidized, if subjected
to the action of nascent oxygen liberated by the electrolytic decomposition of water.</p></blockquote>
<p><span class="pagenum" id="Page_961">961</span></p>

<blockquote>

<p>If the trouble cannot be located by the eye, connect the battery in
series, and discharge it at the normal rate, through suitable resistance.
If a suitable rheostat be not available, a water resistance may be used.</p>

<p>This consists of a receptacle (which must not be of metal) filled with
very weak acid solution or salt water in which are suspended two metal
plates, which are connected, by wires through an ammeter.</p></blockquote>

<table class="border3">
<caption>Electrical Data on "Autex" Cells<br />

<span class="small">(Light weight plates; size, 5&frac34;" &times; 8⅝")</span></caption>
  <tr>
    <td colspan="2">Number of Plates</td>
    <td class="tdc">7</td>
    <td class="tdc">9</td>
    <td class="tdc">11</td>
    <td class="tdc">13</td>
    <td class="tdc">15</td>
    <td class="tdc">17</td>
    <td class="tdc">19</td>
    <td class="tdc">21</td>
    <td class="tdc">23</td>
    <td class="tdc">25</td>
  </tr>
  <tr>
    <td colspan="2">Discharge in Amperes for 5 hours</td>
    <td class="tdc">15&frac34;</td>
    <td class="tdc">21</td>
    <td class="tdc">26&frac14;</td>
    <td class="tdc">31&frac12;</td>
    <td class="tdc">36&frac34;</td>
    <td class="tdc">42</td>
    <td class="tdc">47&frac14;</td>
    <td class="tdc">52&frac12;</td>
    <td class="tdc">57&frac34;</td>
    <td class="tdc">63</td>
  </tr>
  <tr>
    <td rowspan="3">Outside Measurements Rubber Jars in in.</td>
    <td>{Length</td>
    <td class="tdc">1<sup>29</sup>/<sub>32</sub></td>
    <td class="tdc">2<sup>7</sup>/<sub>16</sub></td>
    <td class="tdc">3<sup>31</sup>/<sub>32</sub></td>
    <td class="tdc">3&frac12;</td>
    <td class="tdc">4<sup>1</sup>/<sub>32</sub></td>
    <td class="tdc">4<sup>9</sup>/<sub>16</sub></td>
    <td class="tdc">5<sup>3</sup>/<sub>32</sub></td>
    <td class="tdc">5⅜</td>
    <td class="tdc">6<sup>5</sup>/<sub>32</sub></td>
    <td class="tdc">6<sup>11</sup>/<sub>16</sub></td>
  </tr>
  <tr>
    <td>{Width</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
    <td class="tdc">6⅛</td>
  </tr>
  <tr>
    <td>{Height</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
    <td class="tdc">12⅜</td>
  </tr>
  <tr>
    <td rowspan="3"> Weight in Pounds</td>
    <td class="tdc">{Element</td>
    <td class="tdc">11&frac12;</td>
    <td class="tdc">14&frac34;</td>
    <td class="tdc">18</td>
    <td class="tdc">21&frac14;</td>
    <td class="tdc">24&frac12;</td>
    <td class="tdc">27&frac34;</td>
    <td class="tdc">31</td>
    <td class="tdc">34&frac14;</td>
    <td class="tdc">37&frac14;</td>
    <td class="tdc">40&frac12;</td>
  </tr>
  <tr>

    <td>{Electrolyte</td>
    <td class="tdc">2&frac14;</td>
    <td class="tdc">2&frac12;</td>
    <td class="tdc">3</td>
    <td class="tdc">3&frac34;</td>
    <td class="tdc">4&frac14;</td>
    <td class="tdc">4&frac14;</td>
    <td class="tdc">5&frac12;</td>
    <td class="tdc">6</td>
    <td class="tdc">6&frac34;</td>
    <td class="tdc">7&frac14;</td>
  </tr>
  <tr>
    <td>{Comp. Cell</td>
    <td class="tdc">15&frac34;</td>
    <td class="tdc">20</td>
    <td class="tdc">24&frac14;</td>
    <td class="tdc">28&frac12;</td>
    <td class="tdc">33&frac14;</td>
    <td class="tdc">38</td>
    <td class="tdc">42</td>
    <td class="tdc">46&frac14;</td>
    <td class="tdc">51&frac12;</td>
    <td class="tdc">56</td>
  </tr>
</table>

<p>The current may be regulated by altering the distance between the
plates or by varying the strength of the solution. As the discharge
progresses, the voltage will gradually decrease and it should be frequently
read at the battery terminals. When it shows a sudden drop, the
voltage of each cell should be read with a low reading voltmeter.</p>

<p>While the readings are being taken, the discharge rate should be
kept constant and the discharge continued until the majority of the cells
read 1.70 volts; those reading less should be noted. The discharge should
be followed by a charge until the cells which read 1.70 volts are up; then
the low cells should be cut out, examined and the trouble remedied.</p>

<blockquote>

<p>NOTE.—<i>How to prevent lead poisoning.</i> Workmen employed in the manufacture of
lead or lead salts are always liable to lead poisoning, both by inhaling the dust and by contact
of the materials with the hands. Various preventives for this have been employed, and of
these, the most simple seems to be a careful washing of the hands in petroleum. It is said
that three washings a day are sufficient to prevent all serious danger of poisoning. The
benzole in the petroleum appears to scour the skin and remove the loose lead dust, and the
fatty substance in the oil fills up the pores of the skin and prevents the absorption of the
deleterious salts. The employment of petroleum has given such good results that it has been
proposed to use this material as a guard against poisoning in other industries where the salts
of copper or mercury are employed.</p></blockquote>
<p><span class="pagenum" id="Page_962">962</span></p>

<p><b>Ques. What causes low specific gravity when there are
no short circuits?</b></p>

<p>Ans. 1, sloppage or a leaky jar (the loss having been replaced
with water alone), 2, insufficient charge, 3, over discharge, or
4, a combination of these abuses. Any of these mean that there
is acid in combination with the plates.</p>

<blockquote>

<p>In this case the acid should be brought out into the electrolyte by a
long charge at a quarter of the normal discharge rate.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1169" src="images/fig1169.jpg"
alt="" />
<img id="fig1170" src="images/fig1170.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,169 and 1,170.—The "National" storage battery; views showing methods of
assembling cells. Fig 1,169, end assembling; fig 1,170, side assembling.</p>
</div>

<p><b>Ques. How should weak cells be treated?</b></p>

<p>Ans. They should be grouped by themselves and charged as
a separate battery, care being taken that the positive strap of one
cell, is connected to the negative strap of the adjoining cell and
<span class="pagenum" id="Page_963">963</span>
that the charging connections are properly made. If there be
not sufficient resistance in the charging rheostat to reduce the
current to the proper point, a water resistance should be used.</p>

<blockquote>

<p>NOTE.—<i>Pole testing paper.</i> Make a thin solution of white starch and soak strips of
thin white blotting paper in it, and set aside in a clean, dry place to dry. Dissolve &frac12; oz. of
potassium iodide in one pint of water. Immerse the strips in the solution for a few seconds
and again dry. This paper, when moistened and used in the usual way, turns violet at the
positive pole.</p></blockquote>

<blockquote>

<p>While a cell is being treated, when possible, the cover should be
removed (if sealed, the compound can be loosened by using a hot putty
knife).</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1171" src="images/fig1171.jpg"
alt="" />
<p class="hang"><span class="smcap">Figs.</span> 1,171 to 1,177.&mdash;"National" battery bolt connector and parts. The connector is
equipped with grease cups and antimonious lead washers.</p>
</div>

<p><b>Disconnecting Cells.</b>—The best method of disconnecting
cells assembled with pillar straps, for the purpose of replacing
broken jars, cleaning or taking out of commission, is to use a
five-eighth inch twist drill, in a carpenter's brace, boring down
into the top of the pillar about one-quarter inch; then pull off
the connector sleeve from the pillar. By following this method,
all parts may be used again.</p>

<blockquote>

<p>When cells are equipped with top straps, the straps should be cut
with a sharp knife or chisel midway between the cells.</p></blockquote>
<p><span class="pagenum" id="Page_964">964</span></p>

<p><b>Taking Batteries out of Commission.</b>—Where a battery
is to be out of service for several months, and it is not convenient
to give it the freshening charge every two weeks, it should be
taken out of commission.</p>

<table class="border3">
<caption>COMPARISON OF THE BAUM&Eacute; AND SPECIFIC GRAVITY<br />
SCALES AT 60&deg; FAHRENHEIT</caption>
  <tr>
    <th><i>Degrees<br />Baume</i></th>
    <th><i>Specific<br />Gravity</i></th>
    <th><i>Degrees<br />Baume</i></th>
    <th><i>Specific<br />Gravity</i></th>
    <th><i>Degrees<br />Baume</i></th>
    <th><i>Specific<br />Gravity</i></th>
    <th><i>Degrees<br />Baume</i></th>
    <th><i>Specific<br />Gravity</i></th>
  </tr>
  <tr>
    <td class="tdc">0</td>
    <td class="tdc">1.000</td>
    <td class="tdc">17</td>
    <td class="tdc">1.133</td>
    <td class="tdc">34</td>
    <td class="tdc">1.306</td>
    <td class="tdc">51</td>
    <td class="tdc">1.542</td>
  </tr>
  <tr>
    <td class="tdc">1</td>
    <td class="tdc">1.007</td>
    <td class="tdc">18</td>
    <td class="tdc">1.142</td>
    <td class="tdc">35</td>
    <td class="tdc">1.318</td>
    <td class="tdc">52</td>
    <td class="tdc">1.559</td>
  </tr>
  <tr>
    <td class="tdc">2</td>
    <td class="tdc">1.014</td>
    <td class="tdc">19</td>
    <td class="tdc">1.151</td>
    <td class="tdc">36</td>
    <td class="tdc">1.330</td>
    <td class="tdc">53</td>
    <td class="tdc">1.576</td>
  </tr>
  <tr>
    <td class="tdc">3</td>
    <td class="tdc">1.021</td>
    <td class="tdc">20</td>
    <td class="tdc">1.160</td>
    <td class="tdc">37</td>
    <td class="tdc">1.342</td>
    <td class="tdc">54</td>
    <td class="tdc">1.593</td>
  </tr>
  <tr>
    <td class="tdc">4</td>
    <td class="tdc">1.028</td>
    <td class="tdc">21</td>
    <td class="tdc">1.169</td>
    <td class="tdc">38</td>
    <td class="tdc">1.355</td>
    <td class="tdc">55</td>
    <td class="tdc">1.611</td>
  </tr>
  <tr>
    <td class="tdc">5</td>
    <td class="tdc">1.036</td>
    <td class="tdc">22</td>
    <td class="tdc">1.179</td>
    <td class="tdc">39</td>
    <td class="tdc">1.368</td>
    <td class="tdc">56</td>
    <td class="tdc">1.629</td>
  </tr>
  <tr>
    <td class="tdc">6</td>
    <td class="tdc">1.043</td>
    <td class="tdc">23</td>
    <td class="tdc">1.188</td>
    <td class="tdc">40</td>
    <td class="tdc">1.381</td>
    <td class="tdc">57</td>
    <td class="tdc">1.648</td>
  </tr>
  <tr>
    <td class="tdc">7</td>
    <td class="tdc">1.051</td>
    <td class="tdc">24</td>
    <td class="tdc">1.198</td>
    <td class="tdc">41</td>
    <td class="tdc">1.394</td>
    <td class="tdc">58</td>
    <td class="tdc">1.666</td>
  </tr>
  <tr>
    <td class="tdc">8</td>
    <td class="tdc">1.058</td>
    <td class="tdc">25</td>
    <td class="tdc">1.208</td>
    <td class="tdc">42</td>
    <td class="tdc">1.408</td>
    <td class="tdc">59</td>
    <td class="tdc">1.686</td>
  </tr>
  <tr>
    <td class="tdc">9</td>
    <td class="tdc">1.066</td>
    <td class="tdc">26</td>
    <td class="tdc">1.218</td>
    <td class="tdc">43</td>
    <td class="tdc">1.421</td>
    <td class="tdc">60</td>
    <td class="tdc">1.707</td>
  </tr>
  <tr>
    <td class="tdc">10</td>
    <td class="tdc">1.074</td>
    <td class="tdc">27</td>
    <td class="tdc">1.229</td>
    <td class="tdc">44</td>
    <td class="tdc">1.436</td>
    <td class="tdc">61</td>
    <td class="tdc">1.726</td>
  </tr>
  <tr>
    <td class="tdc">11</td>
    <td class="tdc">1.082</td>
    <td class="tdc">28</td>
    <td class="tdc">1.239</td>
    <td class="tdc">45</td>
    <td class="tdc">1.450</td>
    <td class="tdc">62</td>
    <td class="tdc">1.747</td>
  </tr>
  <tr>
    <td class="tdc">12</td>
    <td class="tdc">1.090</td>
    <td class="tdc">29</td>
    <td class="tdc">1.250</td>
    <td class="tdc">46</td>
    <td class="tdc">1.465</td>
    <td class="tdc">63</td>
    <td class="tdc">1.768</td>
  </tr>
  <tr>
    <td class="tdc">13</td>
    <td class="tdc">1.098</td>
    <td class="tdc">30</td>
    <td class="tdc">1.261</td>
    <td class="tdc">47</td>
    <td class="tdc">1.479</td>
    <td class="tdc">64</td>
    <td class="tdc">1.790</td>
  </tr>
  <tr>
    <td class="tdc">14</td>
    <td class="tdc">1.107</td>
    <td class="tdc">31</td>
    <td class="tdc">1.272</td>
    <td class="tdc">48</td>
    <td class="tdc">1.495</td>
    <td class="tdc">65</td>
    <td class="tdc">1.812</td>
  </tr>
  <tr>
    <td class="tdc">15</td>
    <td class="tdc">1.115</td>
    <td class="tdc">32</td>
    <td class="tdc">1.283</td>
    <td class="tdc">49</td>
    <td class="tdc">1.510</td>
    <td class="tdc">66</td>
    <td class="tdc">1.835</td>
  </tr>
  <tr>
    <td class="tdc">16</td>
    <td class="tdc">1.124</td>
    <td class="tdc">33</td>
    <td class="tdc">1.295</td>
    <td class="tdc">50</td>
    <td class="tdc">1.526</td>
  </tr>
</table>


<blockquote>

<p>NOTE.—The characteristic properties of concentrated sulphuric acid are very marked.
Its freedom from odor, oily appearance, and its great weight, distinguish it from other liquids.
The pure concentrated commercial acid has a density which usually reaches 1.842, and its
boiling point is about 640&deg; F. The absolutely pure acid is perfectly colorless, but usually
even that used in laboratories has a peculiar grayish color, due to slight traces of organic
matter. Sulphuric acid is exceedingly hydroscopic, and when exposed to the air it rapidly
increases in bulk, owing to absorption of atmospheric moisture.</p>

<p>NOTE.—Clamps not made of metal similar to that of the connecting strips, frequently
give trouble from the galvanic action due to the contact of dissimilar metals in the presence of
moisture which causes the destruction of either the connecting strip or the clamp. Such
troubles can be avoided by placing a thin strip of sheet zinc between the lead strip and the
clamp. Under these circumstances the zinc will crumble away, and can be replaced without
much inconvenience and very little expense, while the clamps and connecting strips will remain
uninjured.</p></blockquote>
<p><span class="pagenum" id="Page_965">965</span></p>

<table class="border3">
<caption>Strength of Dilute Sulphuric Acid<br />
of<br />
Different Densities at 59&deg; Fahr.</caption>
  <tr>
    <th>Per cent.<br />of<br />Sulphuric Acid</th>
    <th>Specific<br />Gravity</th>
    <th>Per cent.<br />of<br />Sulphuric Acid</th>
    <th>Specific<br />Gravity</th>
  </tr>
  <tr>
    <td class="tdc">100</td>
    <td class="tdc">1.842</td>
    <td class="tdc">23</td>
    <td class="tdc">1.167</td>
  </tr>
  <tr>
    <td class="tdc">40</td>
    <td class="tdc">1.306</td>
    <td class="tdc">22</td>
    <td class="tdc">1.159</td>
  </tr>
  <tr>
    <td class="tdc">31</td>
    <td class="tdc">1.231</td>
    <td class="tdc">21</td>
    <td class="tdc">1.151</td>
  </tr>
  <tr>
    <td class="tdc">30</td>
    <td class="tdc">1.223</td>
    <td class="tdc">20</td>
    <td class="tdc">1.144</td>
  </tr>
  <tr>
    <td class="tdc">29</td>
    <td class="tdc">1.215</td>
    <td class="tdc">19</td>
    <td class="tdc">1.136</td>
  </tr>
  <tr>
    <td class="tdc">28</td>
    <td class="tdc">1.206</td>
    <td class="tdc">18</td>
    <td class="tdc">1.129</td>
  </tr>
  <tr>
    <td class="tdc">27</td>
    <td class="tdc">1.198</td>
    <td class="tdc">17</td>
    <td class="tdc">1.121</td>
  </tr>
  <tr>
    <td class="tdc">26</td>
    <td class="tdc">1.190</td>
    <td class="tdc">16</td>
    <td class="tdc">1.116</td>
  </tr>
  <tr>
    <td class="tdc">25</td>
    <td class="tdc">1.172</td>
    <td class="tdc">15</td>
    <td class="tdc">1.106</td>
  </tr>
  <tr>
    <td class="tdc">24</td>
    <td class="tdc">1.174</td>
    <td class="tdc">14</td>
    <td class="tdc">1.098</td>
  </tr>
</table>

<p><b>Ques. Describe the method of taking a battery out of
commission.</b></p>

<p>Ans. The battery is charged in the usual manner, until the
specific gravity of the electrolyte of every cell has stopped rising
over a period of one hour (if there be any low cells, due to short
circuits or other cause, they should be put in condition before
the charge is started, so that they will receive the full benefit
of it). The cells may now be disconnected and covers and
elements removed from the jars, (if sealed, the compound is
loosened with a hot putty knife). The elements are placed on
their sides with the plates slightly spread apart at the bottom, the
separators withdrawn, and the positive and negative groups
pulled apart. The electrolyte is washed off with a gentle
stream of water and the plates allowed to drain and dry.<a id="FNanchor_7" href="#Footnote_7" class="fnanchor">7</a>
<span class="pagenum" id="Page_966">966</span>
The positive plates are ready to be put away. When dry, the
negatives are completely immersed in electrolyte (of about 1.275
specific gravity), and allowed to soak for three or four hours.
The jars may be used for this purpose. After rinsing and
drying, they are ready to be put away; wash also the rubber
separators.</p>

<blockquote>

<p>Wood separators, after having been in service, will not stand much
handling and had better be thrown away. If it be thought worth while
to keep them, they must be immersed in water or weak electrolyte, and
in re-assembling, the electrolyte must be put into the cells immediately,
as wet wood separators must not stand exposed to the air.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1178" src="images/fig1178.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,178.—The "Witham" charging board, for charging from any electric outlet on a direct
current system. The instrument shows the direction of the current, and the candle
power of the lamps used as resistance indicates approximately the strength of the current
passing. Operation: From any convenient electric light fitting remove one of the lamps,
replacing it by the plug attached to the flexible cord. Screw the lamp into one of the
sockets on the charging board. Connect a wire to each binding post, and before joining
up to the battery, hold the ends of the two wires together. The lamp will then light
up and the indicator needle will point to that binding post which must be connected to
the positive (+) terminal of the battery. The other binding post must, of course, be
connected to the negative (-) of the battery. The charging current can be increased
by inserting another lamp into the second socket on the charging board and by using
lamps of higher candle power. If, when the lamp lights up, the indicator needle do not
point to one of the binding posts, but retain its position midway, then the current is an
alternating one and will not charge the battery.</p>
</div>

<p><b>Ques. What precaution should be taken with the jars?</b></p>

<p>Ans. They should be thoroughly cleaned with fresh water,
no sediment being allowed to remain.
<span class="pagenum" id="Page_967">967</span></p>

<p><b>Putting Batteries into Commission.</b>—When re-assembling
a battery, it should be treated in the same manner as if it were
new and the regular instructions for assembling and putting a
new battery into commission followed.</p>

<p><b>Cleaning Jars.</b>—The jars should be thoroughly cleaned with
fresh water, no sediment being allowed to remain.</p>

<table>
<caption>Table of Voltage Change as Affected by Discharge Rate<a id="FNanchor_8" href="#Footnote_8" class="fnanchor">8</a></caption>
  <tr>
    <td class="tdc">8</td>
    <td>hour</td>
    <td>rate</td>
    <td class="tdc">.05</td>
    <td class="tdc">volt</td>
  </tr>
  <tr>
    <td class="tdc">6</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">.065</td>
    <td class="tdc">"</td>
  </tr>
  <tr>
    <td class="tdc">4</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">.09</td>
    <td class="tdc">"</td>
  </tr>
  <tr>
    <td class="tdc">3</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">.11</td>
    <td class="tdc">"</td>
  </tr>
  <tr>
    <td class="tdc">2</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">.14</td>
    <td class="tdc">"</td>
  </tr>
  <tr>
    <td class="tdc">1&frac12;</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">.18</td>
    <td class="tdc">"</td>
  </tr>
  <tr>
    <td class="tdc">1</td>
    <td class="tdc">"</td>
    <td class="tdc">"</td>
    <td class="tdc">.21</td>
    <td class="tdc">"</td>
  </tr>
</table>

<p><b>Condensed Rules for the Proper Care of Batteries.</b>—The
following general instructions should be followed in the care and
maintenance of batteries:</p>

<blockquote>

<p>1. A battery must always be charged with "direct" current and in
the right direction.</p>

<p>2. Be careful to charge at the proper rates and to give the right
amount of charge; do not undercharge or overcharge to an excessive
degree.</p>

<p>3. <i>Do not bring a naked flame near the battery while charging or immediately
afterwards.</i>
<span class="pagenum" id="Page_968">968</span></p>

<p>4.  Do not overdischarge.</p>

<p>5.  Do not allow the battery to stand completely discharged.</p>

<p>6.  Voltage readings should be taken only when the battery is charging
or discharging; if taken when the battery is standing idle they are of
little or no value.</p>

<p>7.  Do not allow the battery temperature to exceed 110&deg; Fahr.</p>

<p>8.  Keep the electrolyte at the proper height above the top of the
plates and at the proper specific gravity. Use only pure water to replace
loss by evaporation. In preparing the electrolyte <i>never pour water into
the acid</i>.</p>

<p>9.  Keep the cells free from dirt and all foreign substances, both solid
and liquid.</p>

<p>10.  Keep the battery and all connections clean; keep all bolted connections
tight.</p>

<p>11.  If there be lack of capacity in a battery, due to low cells, do not
delay in locating and bringing them back to condition.</p>

<p>12.  Do not allow sediment to get up to the plates.</p></blockquote>
<hr class="chap" />

<p><span class="pagenum" id="Page_969">969</span></p>




<h2>CHAPTER XLV<br />

<small id="STORAGE_BATTERY_SYSTEMS">STORAGE BATTERY SYSTEMS</small></h2>


<p>Storage batteries are used for many purposes, such as to
supply current for electric vehicles, gas engine ignition, lighting,
and in connection with power stations and distribution work.</p>

<hr class="tb" />

<p>The latter is an important field, the storage battery being used
in connection with the power station for the following purposes:</p>

<p>
1. To carry the peak load, during hours of maximum demand;<br />
2. To carry the entire load during hours of minimum demand, or for a short time in case of emergency;<br />
3. To act as an equalizer;<br />
4. For regulation of load and voltage;<br />
5. As compensation for feeder drop;<br />
6. As a preventive against shut downs.<br />
</p>

<p>In almost every electric lighting plant there are long periods
during the day and late at night when the number of lamps
lighted is so small that it may not pay to run the generating
machinery. In such cases, storage batteries may usually be
used to advantage to aid in carrying the maximum load and to
supply the entire current at minimum load as illustrated in <a href="#fig1179">fig.
1,179</a>. In other words, batteries are substituted for a certain
portion of the machinery plant or are used in place of the latter.
<span class="pagenum" id="Page_970">970</span></p>

<p><b>Ques. What provision must be made in power plants
when storage batteries are not used?</b></p>

<p>Ans. The capacity of the generating machinery must be sufficient
for the heaviest overloads which may occur, and it must
be operated continuously for 24 hours a day in the majority of
central stations supplying current for lighting and power.</p>

<p><b>Ques. What results are obtained with this method of
working?</b></p>

<p>Ans. The engines working under very variable loads, not
only operate at low efficiency, but are continually subjected to
severe mechanical strains.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1179" src="images/fig1179.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,179.—Load curve showing use of storage battery as an aid to the generating machinery.
In the diagram, it is seen that the battery discharges at minimum and maximum loads
and is charged at other times, the battery furnishing current for the entire minimum load
and part of the maximum load.</p>
</div>

<p><b>Ques. How may greater efficiency be secured with
steam engines under variable loads?</b></p>

<p>Ans. Judicious selection of the number and sizes of the
engines enable them to be worked in most cases at a considerable
fraction of their full capacity nearly all the time.
<span class="pagenum" id="Page_971">971</span></p>

<p><b>Ques. What further improvement is secured in most
cases with the storage battery?</b></p>

<p>Ans. The plant is made more flexible, and the economy of the
engines is increased by making their loads nearer uniform, and
nearer to full capacity while they are running.</p>

<p><b>Ques. What is the effect of a battery connected in
parallel with a dynamo, as in <a href="#fig1180">fig. 1,180</a>?</b></p>

<p>Ans. It is not necessary for the dynamo to have a capacity
exceeding that which is sufficient for the average daily load, at
which it may be worked practically all the time.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1180" src="images/fig1180.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,180.—Storage battery connected in parallel with a dynamo. This arrangement enables
the dynamo to be stopped for a considerable portion of the time, and thus save labor
and attention. It also acts to prevent fluctuations as in a dynamo driven by a gas engine
whose speed varies periodically because of the nature of its cycle of operation.</p>
</div>

<blockquote>

<p>When the load is below the average, the dynamo charges the battery,
and when the load rises above the average, during the hours of maximum
demand, the battery discharges into the line in parallel with the dynamo.
During the hours of minimum demand the engines may be shut down
and the necessary current supplied from the battery alone, thus not only
increasing the efficiency of the plant, but serving to maintain a steadier
pressure under fluctuating loads.</p></blockquote>

<p><b>Ques. What is understood by the expression "floating
the battery on the line"?</b></p>

<p>Ans. A storage battery is said to <i>float</i> on a line when connected
across the circuit at some distance from the power station,
<span class="pagenum" id="Page_972">972</span>
so that a heavy load on the line, within the range of the battery
influence, causes sufficient line drop to allow the battery to discharge,
while with a light load on the line, the drop is small and
the impressed voltage at the battery high enough to charge the
battery. This usage is confined chiefly to electric railway
service, where large voltage changes are permissible.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1181" src="images/fig1181.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,181.—Diagram showing effect of storage battery in regulating the dynamo load in a combined
railway and lighting plant. In this case the average and line loads are about equal
and the battery covers the instantaneous fluctuations. It will be noted that while the line
load fluctuations vary between 780 and 1,420 amperes, those of the dynamo load are kept
at an average between 1,030 and 1,160 amperes.</p>
</div>

<p><b>Ques. When the battery is floated on the line, how may
the amount of charge be made to approximately equal the
amount of discharge?</b></p>

<p>Ans. By properly proportioning the number of cells in series.</p>

<p><b>Connections and Circuit Control Apparatus.</b>—When a
storage battery is used in an electric lighting plant, provision
must be made for feeding the lamps, etc., from either the dynamo
or battery separately, or from the two working in parallel, and it
<span class="pagenum" id="Page_973">973</span>
should be possible to charge the battery at the same time the
lamps are being supplied. To accomplish these results requires
three switches, for the following connections:</p>

<p>
1.  To connect the lamps to the dynamo;<br />
2.  To connect the lamps to the battery;<br />
3.  To connect the battery to the dynamo.<br />
</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1182" src="images/fig1182.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig</span>. 1,182.—Diagram showing action of storage battery as a reservoir of reserve power. The
figure shows an actual load curve from an Edison station for 24 hours. A sudden storm
caused the load to be thrown on very quickly, the peak of the load being higher than usual.</p>
</div>

<p>In some plants, the first switch is omitted, because the lamps
are always fed by the battery alone, the latter being charged during
the day, when no lamps are in use.</p>

<p>It is desirable, however, to have all three switches in every
plant in order to be able to supply lamps and charge the battery
at any time.</p>

<p>In the battery circuit there should be an ammeter having a
scale on both sides of zero, to show whether the battery is being
<span class="pagenum" id="Page_974">974</span>
charged or discharged, as well as the value of the current. Another
similar ammeter is required in the circuit between the
dynamo and the battery, to show the direction and amount of
current. A third ammeter is desirable in the lamp circuit, to
show the total current supplied to the lamps, but it need only
indicate on one side of zero, since the current there always flows
in the same direction.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1183" src="images/fig1183.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,183.—Diagram showing three wire system with one dynamo and storage battery. A
220 volt dynamo charges a storage battery of corresponding pressure, which in turn
subdivides the pressure and supplies a three wire system, the neutral wire of which is
connected to the middle point of the battery as shown.</p>
</div>

<p>A voltmeter is required with a three-way switch to connect it
to the dynamo, battery or lamps, and a circuit breaker must be
inserted in the battery circuit in order that it may be opened
when the current becomes excessive.</p>

<p>A discriminating cut out or reverse current circuit breaker is
required between the dynamo and the battery to open the circuit
when the charging current falls below a certain value, and thus
avoid any danger of the battery discharging through the
dynamo, if from any cause the voltage of the latter drop below
that of the battery. This completes the ordinary measuring and
circuit controlling apparatus employed with storage batteries.
<span class="pagenum" id="Page_975">975</span></p>

<p><b>Methods of Control for Storage Batteries.</b>—As the external
voltage of a storage battery varies with the amount of charge
it contains and with the direction of the current, it is necessary
to employ some means for compensating this variation in order
to maintain a constant voltage on the line supplied by the battery.
The various devices used for this purpose are as follows:</p>

<p>
1.  Variable resistances;<br />
2.  End cell switches;<br />
3.  Reverse pressure cells;<br />
4.  Boosters.<br />
</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1184" src="images/fig1184.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,184.—Diagram showing connections for ignition outfit. The charging switch has four
indications&mdash;"Off," "Battery," "Dynamo" and "Charge." When engine is at rest
switch is turned to "Off." The first turn brings it to "Battery," enabling the engine
to be started. Next turn cuts battery off and puts "Dynamo" direct on engine. The next
turn brings the switch to "Charge." Dynamo then charges the battery and surplus
current is stored up. Next turn is "Off," which stops engine and disconnects battery
from dynamo. Test the dynamo wires with test paper (negative makes mark). Put
positive of dynamo to positive of battery. Dynamo should be regulated to charge at
about four amperes.</p>
</div>

<p>The particular method selected will depend upon the size of
the battery, the purpose for which it is used, the allowable limits
pf current and voltage variations, the cost of the system, etc.
<span class="pagenum" id="Page_976">976</span></p>

<p><b>Variable Resistance.</b>—Regulation by variable resistance may
be used advantageously only with batteries of small capacity,
and in small lighting plants such as those of yachts, where the
space available for battery auxiliaries is limited, and where the
cost of energy is so low that the loss of power in the resistance is
not objectionable.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1185" src="images/fig1185.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,185.—Variable resistance method of regulation for storage battery; diagram showing
connections for charging two halves of a battery in parallel.</p>
</div>

<p>The connections for one of the simplest methods is shown in
<a href="#fig1185">fig. 1,185</a>. The battery is divided into two halves, which are connected
in series for discharging and in parallel for charging.
Since the voltage of each cell at the end of a discharge should not
be lower than 1.8 volts, a battery intended for use on a 110 volt
lighting circuit will require 110 &divide; 1.8 = 62 cells. The voltage
necessary, however, for each cell at the end of a charge is about
2.6 volts, or a total of 2.6 &times; 62 = 161 volts for the battery, a value
which is far above the line voltage. By dividing the battery into
two halves and connecting them in parallel only 80.5 volts are
<span class="pagenum" id="Page_977">977</span>
necessary for charging. The excess voltage of the line, 29.5 volts
is taken up by the resistance, which also controls the output of
the battery on discharge.</p>

<p><b>End Cell Switches.</b>—These may be used to advantage in
small installations where there is not demand for current during
the day, or where the charging is done by means of <i>boosters</i>.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1186" src="images/fig1186.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,186.—Diagram of connections of a battery equipment for a residential lighting plant.
In the diagram the voltmeter and voltmeter connections have been omitted. The bus
bars on the battery panel are connected directly to the bus bars on the dynamo panel.
In this installation the dynamos are run during the afternoon on discharge, being regulated
by means of an end cell switch. On charge, the pressure above that of the bus bars,
required to bring all cells up to full charge, is supplied by means of a motor driven charging
booster, the voltage at the armature being suitably varied by changing the field excitation.</p>
</div>

<p><b>Ques. What is an end cell switch?</b></p>

<p>Ans. A form of switch employed in connection with a storage
battery in order to control the end cells for regulating the voltage.</p>

<p><b>Ques. Describe the construction of an end cell switch.</b></p>

<p>Ans. This is shown in <a href="#fig1187">fig. 1,187</a>. The switch contact arm is
made in two parts, A and B, which are insulated from each other
<span class="pagenum" id="Page_978">978</span>
as shown, and connected with each other through the protective
resistance R. The end cell contacts are so spaced that when the
main current carrying part A of the switch arm is squarely on one
end cell contact such as X, the part B, does not touch any other
contact such as Y, but when the switch arm is advanced for
cutting into circuit another end cell, the part B, reaches the
contact Y before the part A, leaves the contact X, thus keeping
the battery circuit closed, while the resistance R, limits the
current in the short circuited cell at the instant the switch arm
passes from one end cell contact to the next.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1187" src="images/fig1187.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,187.—Diagram of end cell switch. This form of switch controls several cells at one end
of a storage battery and is used for regulating the voltage. The requirement of an end
cell switch is that in switching from one end cell contact to another, the discharging circuit
must not be opened, neither must the moving arm touch one contact before leaving the
one adjacent, since the joining of two contacts will short circuit the cells connected thereto.
To accomplish this, the spacings of the two arms and contacts are such that when the
main arm A is squarely on an end cell contact, the advance or auxiliary arm B touches no
other contact, but in passing from one point to the next, the advance arm reaches the
contact toward which it is moving before the main arm leaves its contact. The resistance
X, between the two points prevents short circuiting, and the current to the main circuit
is never broken.</p>
</div>

<p><b>Ques. How should the conductors joining the end cells
to the end cell switch contacts be proportioned?</b></p>

<p>Ans. They must have the same sectional area as the conductors
of the main circuit.
<span class="pagenum" id="Page_979">979</span></p>

<blockquote>

<p>The reason for this is that when any end cell is in use, the conductor
connecting it to the switch becomes a part of the main circuit.
An allowance of 1,000 amperes per sq. in., when the battery is discharging
at the two-hour rate, is considered good practice.</p></blockquote>

<p><b>Ques. Describe some of the features of end cell
switch construction.</b></p>

<p>Ans. Those of small capacity are made circular; the larger
sizes are made horizontal in form, and both types may be either
operated by hand or motor driven.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1188" src="images/fig1188.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,188.—End cell switch control for storage battery; connections showing main line open
when the battery is being charged.</p>
</div>

<p><b>Ques. Where are end cell switches of large capacity
located?</b></p>

<p>Ans. Generally they are placed as near the battery room as
possible to avoid the cost of running the heavy conductors, and
when such switches are motor driven, the usual practice is to
control their operation from the main switchboard.
<span class="pagenum" id="Page_980">980</span></p>

<blockquote>

<p>In <a href="#fig1188">fig. 1,188</a> is shown the method of regulation with an end switch.
The diagram shows the battery being charged with the main switch
open, and the voltage of the dynamo raised to the charging pressure.
During discharge the cells are connected in series, and as the voltage
of each cell at the beginning of discharge is at least 2.1 volts, only
52 or 53 cells are required to give the desired pressure of 110 volts, but
as the discharge continues, and the voltage of each cell decreases,
the end cells, 1, 2, 3, 4, etc., are cut into circuit successively by means
of the end cell switch, thereby adding to and compensating the drop in
the total voltage until, at the end of discharge when the voltage of each
cell has fallen to 1.8 volts, the entire 62 cells are in series to supply the
required line pressure.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1189" src="images/fig1189.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,189.—Diagram of connections arranged for charging battery in two parallel groups and
discharging in series, the charge and discharge being controlled by variable resistances.
In yacht lighting the limited space generally prohibits the use of a charging booster, and
in such instances this method of charge and discharge control is the usual practice. In case
the dynamo from which the battery is charged has sufficient range in voltage to charge
all cells in series, a charging booster is not required, nor is it necessary to connect groups
of cells in parallel, as the dynamo voltage may be varied as charge proceeds.</p>
</div>

<blockquote>

<p>For a 110 volt circuit, the number of cells required is 110 &divide; 1.8 = 61,
and the number in series when the battery begins to discharge is 110 &divide;
2.1 = 52. Hence, in a 110 volt circuit an arrangement must be provided
whereby 61 - 52 = 9 cells may be cut out or switched in, one by one.</p>

<p>The number of end cells for any voltage may be obtained by the
following formula:</p>

<p class="center">Number of end cells = (E/1.8) - (E/2.1)</p>

<p>
E = voltage of supply circuit;<br />
1.8 = minimum voltage of cell during discharge;<br />
2.1 = voltage of fully charged cell.<br />
</p>
</blockquote>
<p><span class="pagenum" id="Page_981">981</span></p>

<p><b>Reverse Pressure Cells.</b>—These consist of unformed lead
plates immersed in the ordinary electrolyte of dilute sulphuric
acid. As they have no active material, they possess no capacity,
but are capable of setting up an opposing pressure of about
2 volts each to the discharging current flowing through them,
thereby cutting down the total voltage of the battery, so that
the net voltage across the line depends on the number of reverse
current cells in series in the battery circuit. As the voltage of
the battery falls during discharge, the reverse pressure cells are
cut out, successively, thus keeping the external or line voltage
constant.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1190" src="images/fig1190.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,190.—Regulation with reverse pressure cells. These cells are merely lead plates placed
in an electrolyte of dilute sulphuric acid. They have no capacity but set up an opposing
or reverse voltage of approximately 2 volts per cell if current be passed through them.
In using these cells for controlling discharge, the total number of active cells in the battery
will be the same as if the method of end cell control had been used. Reverse pressure cells
represent an increase in equipment of about 8 per cent. or more. These cells, as shown,
are connected in the circuit in opposition to the main battery, and conductors are run
from each of them to points on a switch similar to an end cell switch. At the beginning
of discharge, all the reverse cells are in circuit, acting in opposition to the main battery.
As discharge proceeds and the battery voltage falls, the reverse cells are gradually cut
out of circuit. The only advantage in this method of regulation is that the discharge
throughout the battery is uniform, but this fact alone does not warrant such means of
regulation on account of the additional expense involved, and the energy loss when discharging
against reverse cells is the same as if resistance had been placed in the circuit.</p>
</div>

<p>It is obvious, that as these cells do not possess any capacity,
the number of active cells required in the battery will be the
same as when end cell control is employed. Therefore, the
reverse pressure cells represent an increase in equipment, which
<span class="pagenum" id="Page_982">982</span>
entails an additional expense of at least 8 per cent. For this
reason, and also on account of the fact that the amount of
energy lost in discharging against reverse pressure cells, is the
same as when the resistance methods of controlling the discharge
are employed, the use of cells for this purpose is now practically
obsolete.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1191" src="images/fig1191.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,191.—Holzer-Cabot dynamotor (type K). A dynamotor is a combination of dynamo
and motor on the same shaft, one receiving current, usually of different voltage, the motor
being employed to drive the dynamo with a pressure either higher or lower than that
received at the motor terminals. A machine of the dynamotor form, with its windings
exactly alike, is often used in three wire systems to balance or equalize the two halves of
the circuit as in <a href="#fig0798">fig. 798</a>.</p>
</div>

<p><b>Boosters.</b>—In general, a booster may be defined as <i>a dynamo
inserted in series in a circuit, to change its voltage</i>. It may be
driven by an electric motor, in which case it is sometimes called a
<i>motor-booster</i>. The function of a booster is to add to an electric
pressure derived from another source.</p>

<blockquote>

<p>For instance, if a storage battery be used in conjunction with one or
more dynamos to supply current to an electric light installation, the
battery cannot be charged from the machines which are feeding the
lamps, because it requires a pressure higher than that required for the
<span class="pagenum" id="Page_983">983</span>
lamps to complete the charge. A small dynamo is therefore connected
in series, with the main machines and the battery, acting in conjunction
with the former to provide the necessary pressure.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1192" src="images/fig1192.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,192.—Dayton launch lighting outfit. It consists of an "Apple" dynamo, switchboard
and storage battery. The dynamo is fitted with a bevel friction drive governor. The
dynamo gives a three ampere charging rate on a six volt battery at its normal speed of
1,050 R. P. M. The switchboard is provided with a combination volt-ammeter which
shows the voltage of the battery, the ampere charging rate of the dynamo and the ampere
discharging rate of the battery. The automatic cut out in the back of the switchboard
automatically severs the connections between the dynamo and the storage battery when
the engine stops and so prevents the storage battery current running back through
the dynamo when the dynamo is not generating current. A 6 volt, 60 ampere hour battery,
consisting of 3 five plate units connected in series, is used with the size dynamo shown in
the illustration.</p>
</div>

<p>The power for running such a dynamo is obtained in various
ways. The dynamo or charging booster may be belt driven or
arranged on an extension of the armature shaft of the main
dynamo; again, it may consist of a single armature with a double
winding (<a href="#fig1191">fig. 1,191</a>), or a motor and dynamo coupled together on
one bed plate as in figs. 800 and 805. Boosters may be divided
into several classes as follows:</p>

<p>
1. Series boosters;<br />
2. Shunt boosters;<br />
3. Compound boosters;<br />
4. Differential boosters;<br />
5. Constant current boosters;<br />
6. Separately excited boosters.<br />
</p>

<p><b>Series Boosters.</b>—The series booster acts so as to compound
the battery, and tends to maintain a constant voltage on the line,
whatever the load may be. Its operation depends on the fact
<span class="pagenum" id="Page_984">984</span>
that the dynamo voltage must rise and fall with the load. It
can, therefore, be used only with a shunt dynamo or its equivalent
as the source of supply.</p>

<p><b>Ques. What use is made of the series booster system?</b></p>

<p>Ans. It is suited to power, but not to incandescent lighting
purposes, being similar in operation to a floating battery. It is
not extensively used as the other types give better service, under
the same conditions.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1193" src="images/fig1193.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,193.—Diagram of Joseph Bijur's storage battery system (General Storage Battery Co.).
The booster field winding has one terminal connected to the middle point of the battery
and the other terminal, to the wire joining the resistances A and B. A lever, pivoted at L,
carries at either end a number of contact points which dip into troughs of mercury when one
end of the lever moves upward or downward. These points are connected to corresponding
points on their respective resistances, and therefore all of the resistances connected
to contact points which are immersed in the mercury are short circuited. The points are
of various lengths, so that when the lever operates, they contact progressively with the
mercury. If more of the A points than the B points be immersed in the mercury, the
resistance of B is less than that of A, more sections of it being short circuited. Current
will therefore flow from the middle point of the battery, through the booster field, and
through B to the negative side of the system, exciting the booster field and producing a
booster voltage to charge the battery. Again, if more of the A points be immersed, the
A resistance becomes the smaller, and current then flows from the positive side of the
system through resistance A, through the booster field to the middle point of the battery,
the field excitation and the booster pressure produced being in a direction opposite to
the first described, and tending to discharge the battery. When the resistances A and B
are equal, there is no pressure to send current in either direction through the booster field
coil. When the load on the external circuit is normal, the lever is in a horizontal position,
A and B being equal, no current flows through the booster field hence, no current passes
into or out of the battery. With increase of external load, the pull of the solenoid is
strengthened by a small increase in dynamo current passing through the winding. This
draws down the left end of the lever producing a current in the booster field such as to
discharge the battery and assist the dynamo to supply the load demand. A decrease in
external load is attended by a slight diminution in dynamo current, the solenoid is weakened
and the pull of the spring predominates. This results in a downward movement of the
right side of the lever causing excitation of the booster field to produce a pressure to send
charge into the battery.</p>
</div>
<p><span class="pagenum" id="Page_985">985</span></p>

<p><b>Ques. Describe some characteristics of the series
booster.</b></p>

<p>Ans. It is automatic and adjusts its voltage to produce the
proper ratio of charge or discharge with varying external load,
and it also tends to maintain a constant voltage across the line,
under all conditions of change in circuit.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1194" src="images/fig1194.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,194.—Load diagram, showing kind of service to which the shunt booster is adapted.</p>
</div>

<p><b>Shunt Boosters.</b>—This type of machine is simply a shunt
dynamo, having its armature circuit in series with the line from
the main dynamo to the battery. A rheostat controls the field
excitation. Its function is to send charge into the battery. It
is used in plants where the battery is not designed to take up
load fluctuations, but is in service only to carry the peak of the
load, being charged during periods of light loads and discharged
in parallel with the dynamo.</p>

<p>The shunt booster acts to increase the voltage applied to the
battery so that the charging current will flow into the latter.
<span class="pagenum" id="Page_986">986</span></p>

<p><b>Ques. How is a battery used with a shunt booster
proportioned?</b></p>

<p>Ans. Usually sufficient battery is provided to carry the entire
load during the light load period.</p>

<p><b>Ques. Explain the use of the rheostat controlling the
field excitation.</b></p>

<p>Ans. It is used to vary the booster voltage so as to hasten
the charging of the battery if desired.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1195" src="images/fig1195.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,195.—Entz' carbon pile booster system (Electric Storage Battery Co.). The booster
field winding is connected at one end to the middle point of the battery. The other end
is connected to the upper contact points of two carbon pile resistances, A and B. The
lower end of A is connected to the negative side of the battery, and the corresponding end
of B, to the positive side. This arrangement constitutes in effect a potentiometer. If the
resistance of A be equal to that of B, there is no pressure in the booster field to establish
current through it. The drop through A + B is equal to the total battery voltage, and
if A = B, the drop from either side of the battery through A or B is one-half the total
drop, hence the end of the booster field winding, connected to the upper ends of A and B
is also at the pressure of the middle point of the battery which is likewise the pressure of
the other side of the booster field coil. Accordingly when A = B, there can be no
current through the coil. When the two resistances are unequal, there will be current
through the booster field, its direction depending on which of the resistances is the less,
and its magnitude will be proportional to the difference between the two resistances.
Variations in the pressure on a carbon pile causes variations in its resistance and the solenoid,
M, opposed by spring S, both pulling on lever L which rests on the two piles A and B,
controls the relative resistances of the two piles to cause charge and discharge of the
battery. The solenoid winding is in series with the dynamo circuit and when the load
is normal, the spring pull is just equal to the magnet pull, and the resistance of A and B
are equal. When external load varies, a small but proportional variation in the pull of
P charges the relative resistances of the piles and the booster field is energized to produce
a voltage to cause battery charge or discharge.</p>
</div>
<p><span class="pagenum" id="Page_987">987</span></p>

<p><b>Ques. For what service is the shunt booster not suited?</b></p>

<p>Ans. It is not adapted to circuits where there are sudden
fluctuations that are great compared with the capacity of the
dynamo.</p>

<p><b>Ques. What is its action in changing from charge to
discharge?</b></p>

<p>Ans. It is not automatic, the switching must be done by hand.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1196" src="images/fig1196.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,196.—Diagram showing usual connections of a non-reversible shunt booster and battery
system. In charging, the switches A and B are closed, and C put on contact <i>m</i>; the end
cell switch D is put on the last contact. Part of the dynamo current will go into the
line and part through the booster into the battery. The charging current is adjusted by
the field rheostat E. To discharge, throw the end cell switch D to first contact; next turn
switch C to contact <i>s</i>. The battery is then in parallel with the dynamo with all end cells
cut out. As the voltage of the battery falls, end cells are cut in by the end cell switch D.</p>
</div>

<p><b>Ques. How may it be used reversibly?</b></p>

<p>Ans. It will give a pressure to assist the battery to discharge
when excited from the bus bars and provided with a reversing
rheostat.</p>

<blockquote>

<p>In this case it will assist the battery to discharge when the direction
of the field magnetization is changed. When so used, no end cells are
necessary, but the booster must be run continuously during the entire
period of discharge.</p></blockquote>
<p><span class="pagenum" id="Page_988">988</span></p>

<p><b>Ques. What should be the battery capacity on a 110
volt circuit with a reversible booster?</b></p>

<p>Ans. 56 cells will be sufficient.</p>

<blockquote>

<p>The voltage to fully charge is 56 &times; 2.6 = 146, or 36 volts above dynamo
voltage. Minimum voltage of discharge = 1.8 &times; 56 = 100 volts, or 10
volts less than that of the line. Hence, the booster need give only
36 volts maximum, and is required to add 10 volts to the battery voltage
toward the end of battery discharge. In this case, the booster voltage
is only <sup>36</sup>/<sub>49</sub> or about &frac34; of that required in the preceding case; five cells
less of battery are necessary and the end cell switches and leads are
eliminated.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1197" src="images/fig1197.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,197.—Diagram of compound booster connections.</p>
</div>

<blockquote>

<p>The machine will be larger, however, than it would be if used only
for charging, because the discharge current is unusually greater than that
of charge, and the current carrying of the armature must be great enough
to take care of the heaviest currents.</p></blockquote>

<p><b>Compound Boosters.</b>—These machines are used on railway
and power circuits where there are great fluctuations in load, the
battery acting to prevent excessive drop and to assist the generating
machinery in carrying the load, relieving it from the strain
of sudden rushes of current.
<span class="pagenum" id="Page_989">989</span></p>

<p>The connections are shown in the diagram <a href="#fig1197">fig. 1,197</a>. Under
ordinary working conditions, the shunt field of the booster creates
an electric pressure in the same direction as that of the battery,
tending to discharge it.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1198" src="images/fig1198.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,198.—Fairbanks-Morse lighting outfit. The above cut illustrates a 2 horse power
vertical special gasoline or kerosene oil engine belted to a .9 kw. compound wound
32 volt dynamo. It will supply a maximum of 42-20 watt, or 50-15 watt 32 volt Tungsten
lamps and is built and balanced, so that current can be taken direct from the dynamo
without flicker in the lights. The storage battery has 16 cells and a capacity of 4&frac12; amperes
for 7&frac12; hours at 32 volts. This will supply seven 20 watt Tungsten lamps for 7&frac12;
hours, or nine 15 watt lamps for 7&frac12; hours. The switchboard is arranged so as to give
24 hours service. It is customary to run the engine during most of the lighting period
and to use the battery for lights late at night. If the whole number of lights be not used
when the engine and dynamo are in operation, the surplus is used to charge the battery.</p>
</div>

<p>When no current is flowing into or out of the battery, the following
relation exists:</p>

<p class="center">
Dynamo voltage = booster voltage + battery voltage<br />
</p>

<p>In this case the dynamo carries the whole external load. If
the load increase, the dynamo voltage decreases, so that the
<span class="pagenum" id="Page_990">990</span>
booster voltage + battery voltage is greater than the dynamo
voltage, and the battery begins to discharge.</p>

<p>In discharging, the current passes through the series field of the
booster and produces a proportional pressure acting with the
shunt field to raise the voltage of the booster, thus increasing the
battery discharge and shifting more of the load from the dynamo,
until the system becomes balanced.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1199" src="images/fig1199.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,199.—Diagram showing method of charging a storage battery at one voltage and supplying
lights at a different voltage. As may be seen, two end cell switches are required. The
voltage of the supply current is adjusted by the number of cells in series on switch S', while
switch S is moved to cut out cells as they become fully charged. In this instance the end
cells included between the contact arms of the two end cell switches must be of sufficient
size to receive the charging current, plus the current to the supply circuit. If the battery
can be charged at times when the dynamo is supplying no other load, only one end cell
switch is required.</p>
</div>

<blockquote>

<p>If the load on the external circuit be small, the dynamo voltage rises
and current flows into the battery. In this case the series field acts
against the shunt field and decreases the booster voltage so that the
pressure at the dynamo is greater than booster and battery voltage
combined, thus increasing the rate of charge of the battery until the load
causes the dynamo voltage to drop to normal and the system is again
balanced.</p>

<p>The battery and booster can be placed at the power house or where
the greatest drop is likely to occur. As this system, like the series
booster, depends for its action upon the drop of voltage with increase of
load, it is only adapted to shunt wound dynamos.
<span class="pagenum" id="Page_991">991</span></p>

<p>From the foregoing description it will be seen that the compound
booster is automatic within certain limits of battery charge. Any
marked change of battery voltage will be followed by a corresponding
change in dynamo current, unless the rheostat be manipulated to
bring battery voltage + booster voltage back to normal.</p>

<p>While the theoretical dynamo current variation is small for a given
change of load, there is always a sudden, momentary, current rush from
the dynamo on increase of load, the duration of which is equal to the
time lag of magnetization of the booster field.</p>

<p>Lights on a circuit with variable load will "wink" on sudden changes
of load. In this respect the compound booster is not so satisfactory as
the constant current booster, as in the latter <i>all</i> dynamo current passes
through the series fields, which, by reason of their self-induction, oppose
and check any sudden current rush, giving the booster field time to
change its magnetization to the proper degree.</p></blockquote>

<hr class="chap" />

<div class="figcenter">
<img id="fig1200" src="images/fig1200.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,200.—Diagram of connection of one form of differential booster. In operation, the
dynamo current passes through the series winding of the booster, and the current in this
winding is to remain practically constant. The shunt coil produces a field which opposes
the field produced by the series coil, the resulting magnetization being, in direction and
amount, the resultant of the two field strengths. The adjustments are so made that
when the normal dynamo current is passing through the series coil, the shunt field just
neutralizes its effect, and the resultant magnetization is zero. Since the open current
voltage of the battery is equal to that of the system, neither charge nor discharge takes
place. With increased demand on the line, the slight increase in dynamo current in the
series coil overpowers the shunt field, and causes a pressure in the booster armature in
such direction as to assist discharge. If the external load fall below the average demand,
the current in the series coil decreases slightly so that the shunt field predominates, producing
a booster armature pressure in a direction to assist charge. Although the voltage
of the battery falls while discharging by an amount proportional to the outflowing current
the increased excitation due to this current through the series coil is also proportional to
it, and the booster voltage rises as that of the battery falls, their sum being always equal
to that of the system. In other words, the booster serves to compound the battery for
constant pressure.</p>
</div>
<p><span class="pagenum" id="Page_992">992</span></p>

<p><b>Differential Boosters.</b>—In this type of booster, a series coil
energized from the main current, tends to discharge the battery,
and a shunt coil, excited from the battery, tends to charge the
cells. These two coils are opposed to one another, and the difference
in their respective strengths represents the net strength
available for boosting. In order to produce quicker reversal,
additional compound coils are sometimes added.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1201" src="images/fig1201.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,201.—Diagram of differential booster system with compensating coil. In operation, the
compensating field coil of the booster opposes the shunt coil and prevents the variation of
the battery voltage disturbing the equilibrium of the system. If the battery pressure be
lower than normal, it will not discharge rapidly enough to relieve the dynamo from overload
fluctuations, unless the booster voltage be increased, and the dynamo will therefore
have to supply a current greater than normal. If a current greater than normal flow
through the compensating coil, the effect of the shunt coil opposed by the series coil is
decreased, and the compensating coil, acting in the same direction as the series coil, causes
a higher booster pressure tending to discharge the battery, and thus brings down the
dynamo load to normal. Should the battery voltage be above its normal value, the battery
would discharge too rapidly and carry more than its share of the load. In operating this
system, the varying load must be beyond the booster equipment. The series and compensating
coils may be temporarily short circuited so that the battery may be charged
more rapidly.</p>
</div>

<p><b>Ques. For what service is the differential booster
adapted?</b></p>

<p>Ans. It is suited to power and railway circuits where the load
fluctuates widely and suddenly.</p>

<blockquote>

<p>There are several varieties of this type of booster, and many patents
have been issued covering the different methods of varying the voltage
of the machine.</p></blockquote>
<p><span class="pagenum" id="Page_993">993</span></p>

<p><b>Constant Current Boosters.</b>—In installations where it is
desired to supply both an approximately constant load and a
fluctuating load from the same dynamos (as for instance, in
office buildings or hotels, where it is necessary to supply lights
and elevators from the same source), the fluctuations in the
power circuits must not interfere with the lighting circuits and
to prevent this, two sets of bus bars are provided.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1202" src="images/fig1202.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,202.—Diagram of non-reversible or constant current booster system. The booster armature
and field are in series between one side of the lighting and power bus bars. A shunt
field is also provided, which acts in opposition to the series field. This booster carries a
practically unvarying current from the lighting to the power bus bars, regardless of the
fluctuations of the external load, which current is equal to the average required by the
fluctuating load. Except under abnormal conditions the shunt field always predominates
giving a voltage which is added to that of the lighting bus bars, so that the voltage across the
power busses is always higher than that across the lighting by an amount equal to the
booster voltage. If an excessive load come on the power circuits, the increased excitation
of the series coil, due to a slight increase in current from the lighting to the power bus
bars, lowers the booster voltage and consequently reduces the voltage across the power
bus bars. The battery discharges, furnishing an amount of current equal to the difference
between that required by the load and the constant current through the booster. If the
power load decrease below normal, the slight decrease in current in the booster series field
increases the booster armature voltage and the excess current goes into the battery. The
booster, therefore, does not in reality give a constant current, but by proper design the
variation may be kept within a few per cent.</p>
</div>

<p>The dynamos are connected in the usual manner to one set of
bus bars, and the lighting circuits are connected across these.
<span class="pagenum" id="Page_994">994</span></p>

<p>Across the other set of bars are connected the circuits supplying
the fluctuating load, and the battery is also connected directly
across these power bars.</p>

<p>The power bars are supplied with current from the lighting
bars, a non-reversible or so called constant current booster being
interposed between the two as shown in <a href="#fig1202">fig. 1,202</a>. Since this
permits only a constant current to pass from the lighting bus
bars, the load on the dynamo does not vary, although the load
on the power busses may vary widely.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1203" src="images/fig1203.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,203.—Hubbard's separately excited booster system (Gould Storage Battery Co.); diagram
showing general arrangement.</p>
</div>

<p><b>Separately Excited Boosters.</b>—In some forms of booster the
field excitation is secured by a small exciting dynamo. An example
of this class is shown in <a href="#fig1203">fig. 1,203</a>. The exciter is provided
with a single series coil, through which the station output
<span class="pagenum" id="Page_995">995</span>
or a proportional part thereof passes. The armature of the
exciter is connected to the exciting coil on the booster, and thence
across the mains as shown.</p>

<blockquote>

<p>NOTE.—Reversible boosters should be used where the average total current to the
fluctuating load is greater than the battery discharge current, and where the pressure of the
power bus bars must not fall off with increase in load. Electric railway and lighting plants
having long feeders are examples of the systems to which reversible boosters are suited. Non-reversible
boosters should be used where the average total load is less than the battery discharge
current, and where a drop in the voltage of the power bus bars is of advantage. Examples
of such plants are hotels or apartment houses where electric elevators are operated from
the lighting dynamos. Boosters are usually driven by electric motors directly connected to
them, though any form of driving power may be used.</p></blockquote>

<p>With the average current passing through the field coil or the
exciter, its armature generates a voltage which is equal to that
of the system, and in opposition to it. These two opposing
pressures balance, and no current flows in the booster field coils.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1204" src="images/fig1204.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,204.—Battery system with regulation for long feeders, for installing where it is desirable
to locate the battery at a point remote from the station and avoid any equipment
requiring constant attention at the battery end. The compound wound motor, constant
current booster is used and keeps constant the current flowing through the feeder, the
battery taking up all load fluctuations.</p>
</div>

<p>With an increase in external load above the average, the tendency
is for an increase to take place through the exciter series
<span class="pagenum" id="Page_996">996</span>
coil, augmenting its field strength and consequently the exciter
armature voltage. This latter now being higher than that of the
line, causes current to flow in the booster field coil in such a
direction as to produce a pressure in the booster armature which
assists the battery to discharge, and is of a magnitude to compensate
for the battery drop occasioned thereby.</p>

<hr class="chap" />

<div class="figcenter">
<img id="fig1205" src="images/fig1205.jpg"
alt="" />
<p class="hang"><span class="smcap">Fig.</span> 1,205.—Diagram illustrating storage battery system, as applied to an automobile for
lighting.</p>
</div>

<p>When the load decreases below the normal, the current in the
exciter field is decreased, and its armature voltage falls below that
of the system. Current will now flow in an opposite direction
in the booster field coil, generating a voltage in the booster armature
to assist charge. Since the exciter always generates a voltage
in opposition to that of the line, this system is known commercially
as the counter pressure system.
<span class="pagenum" id="Page_997">997</span></p>

<hr class="chap" />

<table>
  <tr>
    <td colspan="2" class="tdc">HAWKINS PRACTICAL LIBRARY OF</td>
  </tr>
  <tr>
    <td colspan="2" class="tdc gesperrt"><b><big><big>ELECTRICITY</big></big></b></td>
  </tr>
  <tr>
    <td><small>IN HANDY POCKET FORM</small></td>
    <td class="tdr"><small>PRICE $1.00 EACH</small></td>
  </tr>
</table>

<hr class="chap" />

<p><i>They are not only the best, but the cheapest work published on Electricity.
The books are sold at $1 each. Each number being complete in itself.
They are guaranteed in every way or your money will be returned. The
new numbers will be supplied for $1 each, as published.</i></p>


<h3>NOW READY</h3>


<p><b>ELECTRICAL GUIDE, NO. 1</b></p>

<blockquote>

<p>Containing the principles of Elementary Electricity, Magnetism,
Induction, Experiments, Dynamos, Electric Machinery.</p></blockquote>

<p><b>ELECTRICAL GUIDE, NO. 2</b></p>

<blockquote>

<p>The construction of Dynamos, Motors, Armatures, Armature
Windings, Installing of Dynamos.</p></blockquote>

<p><b>ELECTRICAL GUIDE, NO. 3</b></p>

<blockquote>

<p>Electrical Instruments, Testing, Practical Management of Dynamos
and Motors.</p></blockquote>

<p><b>ELECTRICAL GUIDE, NO. 4</b></p>

<blockquote>

<p>Distribution Systems, Wiring, Wiring Diagrams, Sign Flashers,
Storage Batteries.</p></blockquote>

<p><b>ELECTRICAL GUIDE, NO. 5</b></p>

<blockquote>

<p>Principles of Alternating Currents and Alternators.</p></blockquote>

<p><b>ELECTRICAL GUIDE, NO. 6</b></p>

<blockquote>

<p>Alternating Current Motors, Transformers, Converters, Rectifiers.</p></blockquote>

<p><b>ELECTRICAL GUIDE, NO. 7</b></p>

<blockquote>

<p>Alternating Current Systems, Circuit Breakers, Measuring Instruments.</p></blockquote>

<p><b>ELECTRICAL GUIDE, NO. 8</b></p>

<blockquote>

<p>Alternating Current Switch Boards, Wiring, Power Stations,
Installation and Operation.</p></blockquote>


<h3>IN WORK (Ready Soon)</h3>

<p><b>ELECTRICAL GUIDE, NO. 9</b></p>

<blockquote>

<p>Telephone, Telegraph, Wireless, Bells, Lighting, Railways.</p></blockquote>

<p><b>ELECTRICAL GUIDE, NO. 10</b></p>

<blockquote>

<p>Modern Practical Applications of Electricity and Ready Reference
Index of the 10 Numbers.</p></blockquote>

<p class="copy"><b>Theo. Audel &amp; Co., Publishers</b> <b>72 FIFTH AVENUE.</b></p>


<div class="footnotes">

<h3>FOOTNOTES:</h3>

<div class="footnote">

<p><a id="Footnote_1" href="#FNanchor_1" class="label">1</a>
 NOTE.—The term <i>impedance</i> means the total opposition in an electric circuit to the flow of
an alternating current, being made up of the actual or ohmic resistance and the apparent resistance
due to self-induction, or if the circuit contain also capacity, the resultant apparent
resistance due to self-induction and capacity.</p></div>

<div class="footnote">

<p><a id="Footnote_2" href="#FNanchor_2" class="label">2</a>
 NOTE.—The international ohm &divide; B. A. ohm = 1 &divide; .9866. The B. A. ohm &divide; International
ohm = 1 &divide; 1.0136. Hence, to reduce British Association ohms to International ohms, divide
by 1.0136. or multiply by .9866.</p></div>

<div class="footnote">

<p><a id="Footnote_3" href="#FNanchor_3" class="label">3</a>
 This size can be used only in the shape of flexible cord.</p></div>

<div class="footnote">

<p><a id="Footnote_4" href="#FNanchor_4" class="label">4</a>
 <b>CAUTION.</b>—The size thus obtained should be compared with the table of carrying capacity
of wires as given on <a href="#Page_731">page 731</a> to see if the wires would have to carry more than the
allowable current.</p></div>

<div class="footnote">

<p><a id="Footnote_5" href="#FNanchor_5" class="label">5</a>
 NOTE.—In case a larger loss than any given in the table is required, proceed as follows:&mdash;Divide the ampere feet by 10 and
then refer to column of Actual Volts Lost divided by 10, from which the size of wire is found as before.</p></div>

<div class="footnote">

<p><a id="Footnote_6" href="#FNanchor_6" class="label">6</a>
 NOTE.—<i>Specific gravity</i> is the weight of a given substance relative to an equal <i>bulk</i> of
some other substance which is taken as a standard of comparison. Water is the standard for
liquids. In the laboratory the <i>specific gravity bottle</i> is often used in determining the specific
gravity of a liquid. The capacity of the bottle is 1,000 grains of pure water. When it is filled
with spirits of wine and weighed in a balance (together with a counterpoise for the weight of
the bottle, which of course is constant), it will weigh considerably less than 1,000 grains; in fact,
the bottle will contain only about 917 grains of proof spirit; therefore, taking the specific gravity
of water as unity, 1 or 1.000, the specific gravity of spirits of wine is 0.917. If, on the other
hand, the bottle be filled with sulphuric acid, it will weigh about 1,850 grains; hence, the specific
gravity of sulphuric acid is said to be 1.850. A more convenient method for the automobilist
is by the use of the hydrometer.</p></div>

<div class="footnote">

<p><a id="Footnote_7" href="#FNanchor_7" class="label">7</a>
 NOTE.—If the active material in the negative plates extend beyond the ribs of the grid
(the supporting frame), it should be at once pressed back into place, care being taken to prevent
the plates drying before this is done. The most suitable and convenient method for pressing,
is to place between the plates smooth boards of a thickness equal to the distance between the
plates and then put the groups under pressure.</p></div>

<div class="footnote">

<p><a id="Footnote_8" href="#FNanchor_8" class="label">8</a>
 NOTE.—The voltage increase or decrease with change in current is practically constant
in a given type of cell for any size of cell when the current is referred to a given time rate of
charge or discharge; that is, the drop in a large cell or in a small cell, when each is discharged
at its four, six or eight hour rate, will be the same. The drop varies somewhat for the condition
of the battery charge. For batteries which are one-third discharged, the temperature
60&deg; Fahr., and plates in good condition, the changes in pressure which may be expected between
open circuit voltage and the voltage on charge or discharge are given in the above table.</p></div></div>

<div class="transnote">

<h3>Transcriber's Note:</h3>

<p>Where possible, unicode characters are used. Some of the fractions
do not have a unicode character which will cause some inconsistencies
in the display.</p>

<p>Inconsistent spelling and hyphenation are as in the original.</p>

</div>








<pre>





End of Project Gutenberg's Hawkins Electrical Guide, Vol 4, by Hawkins

*** END OF THIS PROJECT GUTENBERG EBOOK HAWKINS ELECTRICAL GUIDE, VOL 4 ***

***** This file should be named 49512-h.htm or 49512-h.zip *****
This and all associated files of various formats will be found in:
        http://www.gutenberg.org/4/9/5/1/49512/

Produced by Juliet Sutherland, Wayne Hammond and the Online
Distributed Proofreading Team at http://www.pgdp.net

Updated editions will replace the previous one--the old editions will
be renamed.

Creating the works from print editions not protected by U.S. copyright
law means that no one owns a United States copyright in these works,
so the Foundation (and you!) can copy and distribute it in the United
States without permission and without paying copyright
royalties. Special rules, set forth in the General Terms of Use part
of this license, apply to copying and distributing Project
Gutenberg-tm electronic works to protect the PROJECT GUTENBERG-tm
concept and trademark. Project Gutenberg is a registered trademark,
and may not be used if you charge for the eBooks, unless you receive
specific permission. If you do not charge anything for copies of this
eBook, complying with the rules is very easy. You may use this eBook
for nearly any purpose such as creation of derivative works, reports,
performances and research. They may be modified and printed and given
away--you may do practically ANYTHING in the United States with eBooks
not protected by U.S. copyright law. Redistribution is subject to the
trademark license, especially commercial redistribution.

START: FULL LICENSE

THE FULL PROJECT GUTENBERG LICENSE
PLEASE READ THIS BEFORE YOU DISTRIBUTE OR USE THIS WORK

To protect the Project Gutenberg-tm mission of promoting the free
distribution of electronic works, by using or distributing this work
(or any other work associated in any way with the phrase "Project
Gutenberg"), you agree to comply with all the terms of the Full
Project Gutenberg-tm License available with this file or online at
www.gutenberg.org/license.

Section 1. General Terms of Use and Redistributing Project
Gutenberg-tm electronic works

1.A. By reading or using any part of this Project Gutenberg-tm
electronic work, you indicate that you have read, understand, agree to
and accept all the terms of this license and intellectual property
(trademark/copyright) agreement. If you do not agree to abide by all
the terms of this agreement, you must cease using and return or
destroy all copies of Project Gutenberg-tm electronic works in your
possession. If you paid a fee for obtaining a copy of or access to a
Project Gutenberg-tm electronic work and you do not agree to be bound
by the terms of this agreement, you may obtain a refund from the
person or entity to whom you paid the fee as set forth in paragraph
1.E.8.

1.B. "Project Gutenberg" is a registered trademark. It may only be
used on or associated in any way with an electronic work by people who
agree to be bound by the terms of this agreement. There are a few
things that you can do with most Project Gutenberg-tm electronic works
even without complying with the full terms of this agreement. See
paragraph 1.C below. There are a lot of things you can do with Project
Gutenberg-tm electronic works if you follow the terms of this
agreement and help preserve free future access to Project Gutenberg-tm
electronic works. See paragraph 1.E below.

1.C. The Project Gutenberg Literary Archive Foundation ("the
Foundation" or PGLAF), owns a compilation copyright in the collection
of Project Gutenberg-tm electronic works. Nearly all the individual
works in the collection are in the public domain in the United
States. If an individual work is unprotected by copyright law in the
United States and you are located in the United States, we do not
claim a right to prevent you from copying, distributing, performing,
displaying or creating derivative works based on the work as long as
all references to Project Gutenberg are removed. Of course, we hope
that you will support the Project Gutenberg-tm mission of promoting
free access to electronic works by freely sharing Project Gutenberg-tm
works in compliance with the terms of this agreement for keeping the
Project Gutenberg-tm name associated with the work. You can easily
comply with the terms of this agreement by keeping this work in the
same format with its attached full Project Gutenberg-tm License when
you share it without charge with others.

1.D. The copyright laws of the place where you are located also govern
what you can do with this work. Copyright laws in most countries are
in a constant state of change. If you are outside the United States,
check the laws of your country in addition to the terms of this
agreement before downloading, copying, displaying, performing,
distributing or creating derivative works based on this work or any
other Project Gutenberg-tm work. The Foundation makes no
representations concerning the copyright status of any work in any
country outside the United States.

1.E. Unless you have removed all references to Project Gutenberg:

1.E.1. The following sentence, with active links to, or other
immediate access to, the full Project Gutenberg-tm License must appear
prominently whenever any copy of a Project Gutenberg-tm work (any work
on which the phrase "Project Gutenberg" appears, or with which the
phrase "Project Gutenberg" is associated) is accessed, displayed,
performed, viewed, copied or distributed:

  This eBook is for the use of anyone anywhere in the United States and
  most other parts of the world at no cost and with almost no
  restrictions whatsoever. You may copy it, give it away or re-use it
  under the terms of the Project Gutenberg License included with this
  eBook or online at www.gutenberg.org. If you are not located in the
  United States, you'll have to check the laws of the country where you
  are located before using this ebook.

1.E.2. If an individual Project Gutenberg-tm electronic work is
derived from texts not protected by U.S. copyright law (does not
contain a notice indicating that it is posted with permission of the
copyright holder), the work can be copied and distributed to anyone in
the United States without paying any fees or charges. If you are
redistributing or providing access to a work with the phrase "Project
Gutenberg" associated with or appearing on the work, you must comply
either with the requirements of paragraphs 1.E.1 through 1.E.7 or
obtain permission for the use of the work and the Project Gutenberg-tm
trademark as set forth in paragraphs 1.E.8 or 1.E.9.

1.E.3. If an individual Project Gutenberg-tm electronic work is posted
with the permission of the copyright holder, your use and distribution
must comply with both paragraphs 1.E.1 through 1.E.7 and any
additional terms imposed by the copyright holder. Additional terms
will be linked to the Project Gutenberg-tm License for all works
posted with the permission of the copyright holder found at the
beginning of this work.

1.E.4. Do not unlink or detach or remove the full Project Gutenberg-tm
License terms from this work, or any files containing a part of this
work or any other work associated with Project Gutenberg-tm.

1.E.5. Do not copy, display, perform, distribute or redistribute this
electronic work, or any part of this electronic work, without
prominently displaying the sentence set forth in paragraph 1.E.1 with
active links or immediate access to the full terms of the Project
Gutenberg-tm License.

1.E.6. You may convert to and distribute this work in any binary,
compressed, marked up, nonproprietary or proprietary form, including
any word processing or hypertext form. However, if you provide access
to or distribute copies of a Project Gutenberg-tm work in a format
other than "Plain Vanilla ASCII" or other format used in the official
version posted on the official Project Gutenberg-tm web site
(www.gutenberg.org), you must, at no additional cost, fee or expense
to the user, provide a copy, a means of exporting a copy, or a means
of obtaining a copy upon request, of the work in its original "Plain
Vanilla ASCII" or other form. Any alternate format must include the
full Project Gutenberg-tm License as specified in paragraph 1.E.1.

1.E.7. Do not charge a fee for access to, viewing, displaying,
performing, copying or distributing any Project Gutenberg-tm works
unless you comply with paragraph 1.E.8 or 1.E.9.

1.E.8. You may charge a reasonable fee for copies of or providing
access to or distributing Project Gutenberg-tm electronic works
provided that

* You pay a royalty fee of 20% of the gross profits you derive from
  the use of Project Gutenberg-tm works calculated using the method
  you already use to calculate your applicable taxes. The fee is owed
  to the owner of the Project Gutenberg-tm trademark, but he has
  agreed to donate royalties under this paragraph to the Project
  Gutenberg Literary Archive Foundation. Royalty payments must be paid
  within 60 days following each date on which you prepare (or are
  legally required to prepare) your periodic tax returns. Royalty
  payments should be clearly marked as such and sent to the Project
  Gutenberg Literary Archive Foundation at the address specified in
  Section 4, "Information about donations to the Project Gutenberg
  Literary Archive Foundation."

* You provide a full refund of any money paid by a user who notifies
  you in writing (or by e-mail) within 30 days of receipt that s/he
  does not agree to the terms of the full Project Gutenberg-tm
  License. You must require such a user to return or destroy all
  copies of the works possessed in a physical medium and discontinue
  all use of and all access to other copies of Project Gutenberg-tm
  works.

* You provide, in accordance with paragraph 1.F.3, a full refund of
  any money paid for a work or a replacement copy, if a defect in the
  electronic work is discovered and reported to you within 90 days of
  receipt of the work.

* You comply with all other terms of this agreement for free
  distribution of Project Gutenberg-tm works.

1.E.9. If you wish to charge a fee or distribute a Project
Gutenberg-tm electronic work or group of works on different terms than
are set forth in this agreement, you must obtain permission in writing
from both the Project Gutenberg Literary Archive Foundation and The
Project Gutenberg Trademark LLC, the owner of the Project Gutenberg-tm
trademark. Contact the Foundation as set forth in Section 3 below.

1.F.

1.F.1. Project Gutenberg volunteers and employees expend considerable
effort to identify, do copyright research on, transcribe and proofread
works not protected by U.S. copyright law in creating the Project
Gutenberg-tm collection. Despite these efforts, Project Gutenberg-tm
electronic works, and the medium on which they may be stored, may
contain "Defects," such as, but not limited to, incomplete, inaccurate
or corrupt data, transcription errors, a copyright or other
intellectual property infringement, a defective or damaged disk or
other medium, a computer virus, or computer codes that damage or
cannot be read by your equipment.

1.F.2. LIMITED WARRANTY, DISCLAIMER OF DAMAGES - Except for the "Right
of Replacement or Refund" described in paragraph 1.F.3, the Project
Gutenberg Literary Archive Foundation, the owner of the Project
Gutenberg-tm trademark, and any other party distributing a Project
Gutenberg-tm electronic work under this agreement, disclaim all
liability to you for damages, costs and expenses, including legal
fees. YOU AGREE THAT YOU HAVE NO REMEDIES FOR NEGLIGENCE, STRICT
LIABILITY, BREACH OF WARRANTY OR BREACH OF CONTRACT EXCEPT THOSE
PROVIDED IN PARAGRAPH 1.F.3. YOU AGREE THAT THE FOUNDATION, THE
TRADEMARK OWNER, AND ANY DISTRIBUTOR UNDER THIS AGREEMENT WILL NOT BE
LIABLE TO YOU FOR ACTUAL, DIRECT, INDIRECT, CONSEQUENTIAL, PUNITIVE OR
INCIDENTAL DAMAGES EVEN IF YOU GIVE NOTICE OF THE POSSIBILITY OF SUCH
DAMAGE.

1.F.3. LIMITED RIGHT OF REPLACEMENT OR REFUND - If you discover a
defect in this electronic work within 90 days of receiving it, you can
receive a refund of the money (if any) you paid for it by sending a
written explanation to the person you received the work from. If you
received the work on a physical medium, you must return the medium
with your written explanation. The person or entity that provided you
with the defective work may elect to provide a replacement copy in
lieu of a refund. If you received the work electronically, the person
or entity providing it to you may choose to give you a second
opportunity to receive the work electronically in lieu of a refund. If
the second copy is also defective, you may demand a refund in writing
without further opportunities to fix the problem.

1.F.4. Except for the limited right of replacement or refund set forth
in paragraph 1.F.3, this work is provided to you 'AS-IS', WITH NO
OTHER WARRANTIES OF ANY KIND, EXPRESS OR IMPLIED, INCLUDING BUT NOT
LIMITED TO WARRANTIES OF MERCHANTABILITY OR FITNESS FOR ANY PURPOSE.

1.F.5. Some states do not allow disclaimers of certain implied
warranties or the exclusion or limitation of certain types of
damages. If any disclaimer or limitation set forth in this agreement
violates the law of the state applicable to this agreement, the
agreement shall be interpreted to make the maximum disclaimer or
limitation permitted by the applicable state law. The invalidity or
unenforceability of any provision of this agreement shall not void the
remaining provisions.

1.F.6. INDEMNITY - You agree to indemnify and hold the Foundation, the
trademark owner, any agent or employee of the Foundation, anyone
providing copies of Project Gutenberg-tm electronic works in
accordance with this agreement, and any volunteers associated with the
production, promotion and distribution of Project Gutenberg-tm
electronic works, harmless from all liability, costs and expenses,
including legal fees, that arise directly or indirectly from any of
the following which you do or cause to occur: (a) distribution of this
or any Project Gutenberg-tm work, (b) alteration, modification, or
additions or deletions to any Project Gutenberg-tm work, and (c) any
Defect you cause.

Section 2. Information about the Mission of Project Gutenberg-tm

Project Gutenberg-tm is synonymous with the free distribution of
electronic works in formats readable by the widest variety of
computers including obsolete, old, middle-aged and new computers. It
exists because of the efforts of hundreds of volunteers and donations
from people in all walks of life.

Volunteers and financial support to provide volunteers with the
assistance they need are critical to reaching Project Gutenberg-tm's
goals and ensuring that the Project Gutenberg-tm collection will
remain freely available for generations to come. In 2001, the Project
Gutenberg Literary Archive Foundation was created to provide a secure
and permanent future for Project Gutenberg-tm and future
generations. To learn more about the Project Gutenberg Literary
Archive Foundation and how your efforts and donations can help, see
Sections 3 and 4 and the Foundation information page at
www.gutenberg.org



Section 3. Information about the Project Gutenberg Literary Archive Foundation

The Project Gutenberg Literary Archive Foundation is a non profit
501(c)(3) educational corporation organized under the laws of the
state of Mississippi and granted tax exempt status by the Internal
Revenue Service. The Foundation's EIN or federal tax identification
number is 64-6221541. Contributions to the Project Gutenberg Literary
Archive Foundation are tax deductible to the full extent permitted by
U.S. federal laws and your state's laws.

The Foundation's principal office is in Fairbanks, Alaska, with the
mailing address: PO Box 750175, Fairbanks, AK 99775, but its
volunteers and employees are scattered throughout numerous
locations. Its business office is located at 809 North 1500 West, Salt
Lake City, UT 84116, (801) 596-1887. Email contact links and up to
date contact information can be found at the Foundation's web site and
official page at www.gutenberg.org/contact

For additional contact information:

    Dr. Gregory B. Newby
    Chief Executive and Director
    gbnewby@pglaf.org

Section 4. Information about Donations to the Project Gutenberg
Literary Archive Foundation

Project Gutenberg-tm depends upon and cannot survive without wide
spread public support and donations to carry out its mission of
increasing the number of public domain and licensed works that can be
freely distributed in machine readable form accessible by the widest
array of equipment including outdated equipment. Many small donations
($1 to $5,000) are particularly important to maintaining tax exempt
status with the IRS.

The Foundation is committed to complying with the laws regulating
charities and charitable donations in all 50 states of the United
States. Compliance requirements are not uniform and it takes a
considerable effort, much paperwork and many fees to meet and keep up
with these requirements. We do not solicit donations in locations
where we have not received written confirmation of compliance. To SEND
DONATIONS or determine the status of compliance for any particular
state visit www.gutenberg.org/donate

While we cannot and do not solicit contributions from states where we
have not met the solicitation requirements, we know of no prohibition
against accepting unsolicited donations from donors in such states who
approach us with offers to donate.

International donations are gratefully accepted, but we cannot make
any statements concerning tax treatment of donations received from
outside the United States. U.S. laws alone swamp our small staff.

Please check the Project Gutenberg Web pages for current donation
methods and addresses. Donations are accepted in a number of other
ways including checks, online payments and credit card donations. To
donate, please visit: www.gutenberg.org/donate

Section 5. General Information About Project Gutenberg-tm electronic works.

Professor Michael S. Hart was the originator of the Project
Gutenberg-tm concept of a library of electronic works that could be
freely shared with anyone. For forty years, he produced and
distributed Project Gutenberg-tm eBooks with only a loose network of
volunteer support.

Project Gutenberg-tm eBooks are often created from several printed
editions, all of which are confirmed as not protected by copyright in
the U.S. unless a copyright notice is included. Thus, we do not
necessarily keep eBooks in compliance with any particular paper
edition.

Most people start at our Web site which has the main PG search
facility: www.gutenberg.org

This Web site includes information about Project Gutenberg-tm,
including how to make donations to the Project Gutenberg Literary
Archive Foundation, how to help produce our new eBooks, and how to
subscribe to our email newsletter to hear about new eBooks.



</pre>

</body>
</html>
